<EnergyPlus_XML XML_version="0.1">
  <!--XML Schema for EnergyPlus version 6 'IDF' files and OpenStudio version 0.3.0 'OSM' files-->
  <!--Schema created April. 2011 by Marcus Jones-->
  <OBJECT>
    <CLASS>Version</CLASS>
    <ATTR Comment="- Version Identifier">5.0.0</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>SimulationControl</CLASS>
    <ATTR Comment="- Do Zone Sizing Calculation">YES</ATTR>
    <ATTR Comment="- Do System Sizing Calculation">YES</ATTR>
    <ATTR Comment="- Do Plant Sizing Calculation">YES</ATTR>
    <ATTR Comment="- Run Simulation for Sizing Periods">NO</ATTR>
    <ATTR Comment="- Run Simulation for Weather File Run Periods">YES</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Building</CLASS>
    <ATTR Comment="- Name">Ref Bldg Hospital New2004_v1.3_5.0</ATTR>
    <ATTR Comment="- North Axis {deg}">0.0000</ATTR>
    <ATTR Comment="- Terrain">City</ATTR>
    <ATTR Comment="- Loads Convergence Tolerance Value">0.0400</ATTR>
    <ATTR Comment="- Temperature Convergence Tolerance Value {deltaC}">0.2000</ATTR>
    <ATTR Comment="- Solar Distribution">FullInteriorAndExterior</ATTR>
    <ATTR Comment="- Maximum Number of Warmup Days">25</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>ShadowCalculation</CLASS>
    <ATTR Comment="- Calculation Frequency">7</ATTR>
    <ATTR Comment="- Maximum Figures in Shadow Overlap Calculations">15000</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>SurfaceConvectionAlgorithm:Inside</CLASS>
    <ATTR Comment="- Algorithm">Detailed</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>SurfaceConvectionAlgorithm:Outside</CLASS>
    <ATTR Comment="- Algorithm">DOE-2</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>HeatBalanceAlgorithm</CLASS>
    <ATTR Comment="- Algorithm">ConductionTransferFunction</ATTR>
    <ATTR Comment="- Surface Temperature Upper Limit">200.0000</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>ZoneAirHeatBalanceAlgorithm</CLASS>
    <ATTR Comment="- Algorithm">AnalyticalSolution</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Timestep</CLASS>
    <ATTR Comment="- Number of Timesteps per Hour">4</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>ConvergenceLimits</CLASS>
    <ATTR Comment="- Minimum System Timestep {minutes}">2</ATTR>
    <ATTR Comment="- Maximum HVAC Iterations">25</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Site:Location</CLASS>
    <ATTR Comment="- Name">USA FL-MIAMI</ATTR>
    <ATTR Comment="- Latitude {deg}">25.78</ATTR>
    <ATTR Comment="- Longitude {deg}">-80.27</ATTR>
    <ATTR Comment="- Time Zone {hr}">-5.00</ATTR>
    <ATTR Comment="- Elevation {m}">2</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>SizingPeriod:DesignDay</CLASS>
    <ATTR Comment="- Name">MIAMI Ann Htg 99.6% Condns DB</ATTR>
    <ATTR Comment="- Maximum Dry-Bulb Temperature {C}">8</ATTR>
    <ATTR Comment="- Daily Temperature Range {deltaC}">0.0</ATTR>
    <ATTR Comment="- Humidity Indicating Conditions at Maximum Dry-Bulb">8</ATTR>
    <ATTR Comment="- Barometric Pressure {Pa}">101301.</ATTR>
    <ATTR Comment="- Wind Speed {m/s}">4.4</ATTR>
    <ATTR Comment="- Wind Direction {deg}">340</ATTR>
    <ATTR Comment="- Sky Clearness">0.00</ATTR>
    <ATTR Comment="- Rain Indicator">0</ATTR>
    <ATTR Comment="- Snow Indicator">0</ATTR>
    <ATTR Comment="- Day of Month">21</ATTR>
    <ATTR Comment="- Month">1</ATTR>
    <ATTR Comment="- Day Type">WinterDesignDay</ATTR>
    <ATTR Comment="- Daylight Saving Time Indicator">0</ATTR>
    <ATTR Comment="- Humidity Indicating Type">WetBulb</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>SizingPeriod:DesignDay</CLASS>
    <ATTR Comment="- Name">MIAMI Ann Clg .4% Condns WB=&gt;MDB</ATTR>
    <ATTR Comment="- Maximum Dry-Bulb Temperature {C}">30.5</ATTR>
    <ATTR Comment="- Daily Temperature Range {deltaC}">6.7</ATTR>
    <ATTR Comment="- Humidity Indicating Conditions at Maximum Dry-Bulb">26.7</ATTR>
    <ATTR Comment="- Barometric Pressure {Pa}">101301.</ATTR>
    <ATTR Comment="- Wind Speed {m/s}">4.7</ATTR>
    <ATTR Comment="- Wind Direction {deg}">140</ATTR>
    <ATTR Comment="- Sky Clearness">1.00</ATTR>
    <ATTR Comment="- Rain Indicator">0</ATTR>
    <ATTR Comment="- Snow Indicator">0</ATTR>
    <ATTR Comment="- Day of Month">21</ATTR>
    <ATTR Comment="- Month">7</ATTR>
    <ATTR Comment="- Day Type">SummerDesignDay</ATTR>
    <ATTR Comment="- Daylight Saving Time Indicator">0</ATTR>
    <ATTR Comment="- Humidity Indicating Type">WetBulb</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>RunPeriod</CLASS>
    <ATTR Comment="- Name"></ATTR>
    <ATTR Comment="- Begin Month">1</ATTR>
    <ATTR Comment="- Begin Day of Month">1</ATTR>
    <ATTR Comment="- End Month">12</ATTR>
    <ATTR Comment="- End Day of Month">31</ATTR>
    <ATTR Comment="- Day of Week for Start Day">Sunday</ATTR>
    <ATTR Comment="- Use Weather File Holidays and Special Days">No</ATTR>
    <ATTR Comment="- Use Weather File Daylight Saving Period">No</ATTR>
    <ATTR Comment="- Apply Weekend Holiday Rule">No</ATTR>
    <ATTR Comment="- Use Weather File Rain Indicators">Yes</ATTR>
    <ATTR Comment="- Use Weather File Snow Indicators">Yes</ATTR>
    <ATTR Comment="- Number of Times Runperiod to be Repeated">1.0000</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>RunPeriodControl:SpecialDays</CLASS>
    <ATTR Comment="- Name">New Years Day</ATTR>
    <ATTR Comment="- Start Date">January 1</ATTR>
    <ATTR Comment="- Duration {days}">1</ATTR>
    <ATTR Comment="- Special Day Type">Holiday</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>RunPeriodControl:SpecialDays</CLASS>
    <ATTR Comment="- Name">Veterans Day</ATTR>
    <ATTR Comment="- Start Date">November 11</ATTR>
    <ATTR Comment="- Duration {days}">1</ATTR>
    <ATTR Comment="- Special Day Type">Holiday</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>RunPeriodControl:SpecialDays</CLASS>
    <ATTR Comment="- Name">Christmas</ATTR>
    <ATTR Comment="- Start Date">December 25</ATTR>
    <ATTR Comment="- Duration {days}">1</ATTR>
    <ATTR Comment="- Special Day Type">Holiday</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>RunPeriodControl:SpecialDays</CLASS>
    <ATTR Comment="- Name">Independence Day</ATTR>
    <ATTR Comment="- Start Date">July 4</ATTR>
    <ATTR Comment="- Duration {days}">1</ATTR>
    <ATTR Comment="- Special Day Type">Holiday</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>RunPeriodControl:SpecialDays</CLASS>
    <ATTR Comment="- Name">MLK Day</ATTR>
    <ATTR Comment="- Start Date">3rd Monday in January</ATTR>
    <ATTR Comment="- Duration {days}">1</ATTR>
    <ATTR Comment="- Special Day Type">Holiday</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>RunPeriodControl:SpecialDays</CLASS>
    <ATTR Comment="- Name">Presidents Day</ATTR>
    <ATTR Comment="- Start Date">3rd Monday in February</ATTR>
    <ATTR Comment="- Duration {days}">1</ATTR>
    <ATTR Comment="- Special Day Type">Holiday</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>RunPeriodControl:SpecialDays</CLASS>
    <ATTR Comment="- Name">Memorial Day</ATTR>
    <ATTR Comment="- Start Date">Last Monday in May</ATTR>
    <ATTR Comment="- Duration {days}">1</ATTR>
    <ATTR Comment="- Special Day Type">Holiday</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>RunPeriodControl:SpecialDays</CLASS>
    <ATTR Comment="- Name">Labor Day</ATTR>
    <ATTR Comment="- Start Date">1st Monday in September</ATTR>
    <ATTR Comment="- Duration {days}">1</ATTR>
    <ATTR Comment="- Special Day Type">Holiday</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>RunPeriodControl:SpecialDays</CLASS>
    <ATTR Comment="- Name">Columbus Day</ATTR>
    <ATTR Comment="- Start Date">2nd Monday in October</ATTR>
    <ATTR Comment="- Duration {days}">1</ATTR>
    <ATTR Comment="- Special Day Type">Holiday</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>RunPeriodControl:SpecialDays</CLASS>
    <ATTR Comment="- Name">Thanksgiving</ATTR>
    <ATTR Comment="- Start Date">4th Thursday in November</ATTR>
    <ATTR Comment="- Duration {days}">1</ATTR>
    <ATTR Comment="- Special Day Type">Holiday</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>RunPeriodControl:DaylightSavingTime</CLASS>
    <ATTR Comment="- Start Date">2nd Sunday in March</ATTR>
    <ATTR Comment="- End Date">1st Sunday in November</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Site:GroundTemperature:BuildingSurface</CLASS>
    <ATTR Comment="- January Ground Temperature {C}">22.509</ATTR>
    <ATTR Comment="- February Ground Temperature {C}">22.645</ATTR>
    <ATTR Comment="- March Ground Temperature {C}">22.781</ATTR>
    <ATTR Comment="- April Ground Temperature {C}">22.956</ATTR>
    <ATTR Comment="- May Ground Temperature {C}">23.052</ATTR>
    <ATTR Comment="- June Ground Temperature {C}">23.080</ATTR>
    <ATTR Comment="- July Ground Temperature {C}">23.116</ATTR>
    <ATTR Comment="- August Ground Temperature {C}">23.108</ATTR>
    <ATTR Comment="- September Ground Temperature {C}">23.133</ATTR>
    <ATTR Comment="- October Ground Temperature {C}">23.139</ATTR>
    <ATTR Comment="- November Ground Temperature {C}">23.077</ATTR>
    <ATTR Comment="- December Ground Temperature {C}">22.913</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Site:WaterMainsTemperature</CLASS>
    <ATTR Comment="- Calculation Method">CORRELATION</ATTR>
    <ATTR Comment="- Temperature Schedule Name"></ATTR>
    <ATTR Comment="- Annual Average Outdoor Air Temperature {C}">24.31</ATTR>
    <ATTR Comment="- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}">8.00</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>ScheduleTypeLimits</CLASS>
    <ATTR Comment="- Name">Any Number</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>ScheduleTypeLimits</CLASS>
    <ATTR Comment="- Name">Fraction</ATTR>
    <ATTR Comment="- Lower Limit Value">0.0</ATTR>
    <ATTR Comment="- Upper Limit Value">1.0</ATTR>
    <ATTR Comment="- Numeric Type">CONTINUOUS</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>ScheduleTypeLimits</CLASS>
    <ATTR Comment="- Name">Temperature</ATTR>
    <ATTR Comment="- Lower Limit Value">-60</ATTR>
    <ATTR Comment="- Upper Limit Value">200</ATTR>
    <ATTR Comment="- Numeric Type">CONTINUOUS</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>ScheduleTypeLimits</CLASS>
    <ATTR Comment="- Name">On/Off</ATTR>
    <ATTR Comment="- Lower Limit Value">0</ATTR>
    <ATTR Comment="- Upper Limit Value">1</ATTR>
    <ATTR Comment="- Numeric Type">DISCRETE</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>ScheduleTypeLimits</CLASS>
    <ATTR Comment="- Name">Control Type</ATTR>
    <ATTR Comment="- Lower Limit Value">0</ATTR>
    <ATTR Comment="- Upper Limit Value">4</ATTR>
    <ATTR Comment="- Numeric Type">DISCRETE</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>ScheduleTypeLimits</CLASS>
    <ATTR Comment="- Name">Humidity</ATTR>
    <ATTR Comment="- Lower Limit Value">10</ATTR>
    <ATTR Comment="- Upper Limit Value">90</ATTR>
    <ATTR Comment="- Numeric Type">CONTINUOUS</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>ScheduleTypeLimits</CLASS>
    <ATTR Comment="- Name">Number</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Schedule:Compact</CLASS>
    <ATTR Comment="- Name">ALWAYS_ON</ATTR>
    <ATTR Comment="- Schedule Type Limits Name">On/Off</ATTR>
    <ATTR Comment="- Field 1">Through: 12/31</ATTR>
    <ATTR Comment="- Field 2">For: AllDays</ATTR>
    <ATTR Comment="- Field 3">Until: 24:00</ATTR>
    <ATTR Comment="- Field 4">1</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Schedule:Compact</CLASS>
    <ATTR Comment="- Name">Kitchen_Exhaust_SCH</ATTR>
    <ATTR Comment="- Schedule Type Limits Name">Fraction</ATTR>
    <ATTR Comment="- Field 1">Through: 12/31</ATTR>
    <ATTR Comment="- Field 2">For: Weekdays</ATTR>
    <ATTR Comment="- Field 3">Until: 05:00</ATTR>
    <ATTR Comment="- Field 4">0</ATTR>
    <ATTR Comment="- Field 5">Until: 18:00</ATTR>
    <ATTR Comment="- Field 6">1</ATTR>
    <ATTR Comment="- Field 7">Until: 24:00</ATTR>
    <ATTR Comment="- Field 8">0</ATTR>
    <ATTR Comment="- Field 9">For: SummerDesignDay</ATTR>
    <ATTR Comment="- Field 10">Until: 05:00</ATTR>
    <ATTR Comment="- Field 11">0</ATTR>
    <ATTR Comment="- Field 12">Until: 18:00</ATTR>
    <ATTR Comment="- Field 13">1</ATTR>
    <ATTR Comment="- Field 14">Until: 24:00</ATTR>
    <ATTR Comment="- Field 15">0</ATTR>
    <ATTR Comment="- Field 16">For: WinterDesignDay</ATTR>
    <ATTR Comment="- Field 17">Until: 07:00</ATTR>
    <ATTR Comment="- Field 18">0</ATTR>
    <ATTR Comment="- Field 19">Until: 15:00</ATTR>
    <ATTR Comment="- Field 20">1</ATTR>
    <ATTR Comment="- Field 21">Until: 24:00</ATTR>
    <ATTR Comment="- Field 22">0</ATTR>
    <ATTR Comment="- Field 23">For: Saturdays</ATTR>
    <ATTR Comment="- Field 24">Until: 07:00</ATTR>
    <ATTR Comment="- Field 25">0</ATTR>
    <ATTR Comment="- Field 26">Until: 15:00</ATTR>
    <ATTR Comment="- Field 27">1</ATTR>
    <ATTR Comment="- Field 28">Until: 24:00</ATTR>
    <ATTR Comment="- Field 29">0</ATTR>
    <ATTR Comment="- Field 30">For: AllOtherDays</ATTR>
    <ATTR Comment="- Field 31">Until: 24:00</ATTR>
    <ATTR Comment="- Field 32">0</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Schedule:Compact</CLASS>
    <ATTR Comment="- Name">ADMIN_EQUIP_SCH</ATTR>
    <ATTR Comment="- Schedule Type Limits Name">Fraction</ATTR>
    <ATTR Comment="- Field 1">Through: 12/31</ATTR>
    <ATTR Comment="- Field 2">For: Weekdays</ATTR>
    <ATTR Comment="- Field 3">Until: 04:00</ATTR>
    <ATTR Comment="- Field 4">0.30</ATTR>
    <ATTR Comment="- Field 5">Until: 06:00</ATTR>
    <ATTR Comment="- Field 6">0.50</ATTR>
    <ATTR Comment="- Field 7">Until: 18:00</ATTR>
    <ATTR Comment="- Field 8">1.00</ATTR>
    <ATTR Comment="- Field 9">Until: 20:00</ATTR>
    <ATTR Comment="- Field 10">0.50</ATTR>
    <ATTR Comment="- Field 11">Until: 24:00</ATTR>
    <ATTR Comment="- Field 12">0.30</ATTR>
    <ATTR Comment="- Field 13">For: SummerDesignDay</ATTR>
    <ATTR Comment="- Field 14">Until: 04:00</ATTR>
    <ATTR Comment="- Field 15">0.30</ATTR>
    <ATTR Comment="- Field 16">Until: 06:00</ATTR>
    <ATTR Comment="- Field 17">0.50</ATTR>
    <ATTR Comment="- Field 18">Until: 18:00</ATTR>
    <ATTR Comment="- Field 19">1.00</ATTR>
    <ATTR Comment="- Field 20">Until: 20:00</ATTR>
    <ATTR Comment="- Field 21">0.50</ATTR>
    <ATTR Comment="- Field 22">Until: 24:00</ATTR>
    <ATTR Comment="- Field 23">0.30</ATTR>
    <ATTR Comment="- Field 24">For: WinterDesignDay</ATTR>
    <ATTR Comment="- Field 25">Until: 24:00</ATTR>
    <ATTR Comment="- Field 26">0.30</ATTR>
    <ATTR Comment="- Field 27">For: Saturday</ATTR>
    <ATTR Comment="- Field 28">Until: 07:00</ATTR>
    <ATTR Comment="- Field 29">0.30</ATTR>
    <ATTR Comment="- Field 30">Until: 09:00</ATTR>
    <ATTR Comment="- Field 31">0.50</ATTR>
    <ATTR Comment="- Field 32">Until: 15:00</ATTR>
    <ATTR Comment="- Field 33">0.80</ATTR>
    <ATTR Comment="- Field 34">Until: 20:00</ATTR>
    <ATTR Comment="- Field 35">0.50</ATTR>
    <ATTR Comment="- Field 36">Until: 24:00</ATTR>
    <ATTR Comment="- Field 37">0.30</ATTR>
    <ATTR Comment="- Field 38">For: AllOtherDays</ATTR>
    <ATTR Comment="- Field 39">Until: 08:00</ATTR>
    <ATTR Comment="- Field 40">0.30</ATTR>
    <ATTR Comment="- Field 41">Until: 17:00</ATTR>
    <ATTR Comment="- Field 42">0.50</ATTR>
    <ATTR Comment="- Field 43">Until: 24:00</ATTR>
    <ATTR Comment="- Field 44">0.30</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Schedule:Compact</CLASS>
    <ATTR Comment="- Name">ADMIN_LIGHT_SCH</ATTR>
    <ATTR Comment="- Schedule Type Limits Name">Fraction</ATTR>
    <ATTR Comment="- Field 1">Through: 12/31</ATTR>
    <ATTR Comment="- Field 2">For: Weekdays</ATTR>
    <ATTR Comment="- Field 3">Until: 04:00</ATTR>
    <ATTR Comment="- Field 4">0.10</ATTR>
    <ATTR Comment="- Field 5">Until: 06:00</ATTR>
    <ATTR Comment="- Field 6">0.30</ATTR>
    <ATTR Comment="- Field 7">Until: 07:00</ATTR>
    <ATTR Comment="- Field 8">0.60</ATTR>
    <ATTR Comment="- Field 9">Until: 18:00</ATTR>
    <ATTR Comment="- Field 10">0.90</ATTR>
    <ATTR Comment="- Field 11">Until: 20:00</ATTR>
    <ATTR Comment="- Field 12">0.60</ATTR>
    <ATTR Comment="- Field 13">Until: 22:00</ATTR>
    <ATTR Comment="- Field 14">0.30</ATTR>
    <ATTR Comment="- Field 15">Until: 24:00</ATTR>
    <ATTR Comment="- Field 16">0.10</ATTR>
    <ATTR Comment="- Field 17">For: SummerDesignDay</ATTR>
    <ATTR Comment="- Field 18">Until: 04:00</ATTR>
    <ATTR Comment="- Field 19">0.10</ATTR>
    <ATTR Comment="- Field 20">Until: 06:00</ATTR>
    <ATTR Comment="- Field 21">0.30</ATTR>
    <ATTR Comment="- Field 22">Until: 07:00</ATTR>
    <ATTR Comment="- Field 23">0.60</ATTR>
    <ATTR Comment="- Field 24">Until: 18:00</ATTR>
    <ATTR Comment="- Field 25">0.90</ATTR>
    <ATTR Comment="- Field 26">Until: 20:00</ATTR>
    <ATTR Comment="- Field 27">0.60</ATTR>
    <ATTR Comment="- Field 28">Until: 22:00</ATTR>
    <ATTR Comment="- Field 29">0.30</ATTR>
    <ATTR Comment="- Field 30">Until: 24:00</ATTR>
    <ATTR Comment="- Field 31">0.10</ATTR>
    <ATTR Comment="- Field 32">For: WinterDesignDay</ATTR>
    <ATTR Comment="- Field 33">Until: 07:00</ATTR>
    <ATTR Comment="- Field 34">0.10</ATTR>
    <ATTR Comment="- Field 35">Until: 09:00</ATTR>
    <ATTR Comment="- Field 36">0.30</ATTR>
    <ATTR Comment="- Field 37">Until: 15:00</ATTR>
    <ATTR Comment="- Field 38">0.40</ATTR>
    <ATTR Comment="- Field 39">Until: 20:00</ATTR>
    <ATTR Comment="- Field 40">0.30</ATTR>
    <ATTR Comment="- Field 41">Until: 24:00</ATTR>
    <ATTR Comment="- Field 42">0.10</ATTR>
    <ATTR Comment="- Field 43">For: Saturday</ATTR>
    <ATTR Comment="- Field 44">Until: 07:00</ATTR>
    <ATTR Comment="- Field 45">0.10</ATTR>
    <ATTR Comment="- Field 46">Until: 09:00</ATTR>
    <ATTR Comment="- Field 47">0.30</ATTR>
    <ATTR Comment="- Field 48">Until: 15:00</ATTR>
    <ATTR Comment="- Field 49">0.40</ATTR>
    <ATTR Comment="- Field 50">Until: 20:00</ATTR>
    <ATTR Comment="- Field 51">0.30</ATTR>
    <ATTR Comment="- Field 52">Until: 24:00</ATTR>
    <ATTR Comment="- Field 53">0.10</ATTR>
    <ATTR Comment="- Field 54">For: AllOtherDays</ATTR>
    <ATTR Comment="- Field 55">Until: 08:00</ATTR>
    <ATTR Comment="- Field 56">0.05</ATTR>
    <ATTR Comment="- Field 57">Until: 17:00</ATTR>
    <ATTR Comment="- Field 58">0.10</ATTR>
    <ATTR Comment="- Field 59">Until: 24:00</ATTR>
    <ATTR Comment="- Field 60">0.05</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Schedule:Compact</CLASS>
    <ATTR Comment="- Name">ADMIN_OCC_SCH</ATTR>
    <ATTR Comment="- Schedule Type Limits Name">Fraction</ATTR>
    <ATTR Comment="- Field 1">Through: 12/31</ATTR>
    <ATTR Comment="- Field 2">For: Weekdays</ATTR>
    <ATTR Comment="- Field 3">Until: 04:00</ATTR>
    <ATTR Comment="- Field 4">0.05</ATTR>
    <ATTR Comment="- Field 5">Until: 06:00</ATTR>
    <ATTR Comment="- Field 6">0.20</ATTR>
    <ATTR Comment="- Field 7">Until: 07:00</ATTR>
    <ATTR Comment="- Field 8">0.50</ATTR>
    <ATTR Comment="- Field 9">Until: 18:00</ATTR>
    <ATTR Comment="- Field 10">0.90</ATTR>
    <ATTR Comment="- Field 11">Until: 20:00</ATTR>
    <ATTR Comment="- Field 12">0.50</ATTR>
    <ATTR Comment="- Field 13">Until: 22:00</ATTR>
    <ATTR Comment="- Field 14">0.20</ATTR>
    <ATTR Comment="- Field 15">Until: 24:00</ATTR>
    <ATTR Comment="- Field 16">0.05</ATTR>
    <ATTR Comment="- Field 17">For: SummerDesignDay</ATTR>
    <ATTR Comment="- Field 18">Until: 04:00</ATTR>
    <ATTR Comment="- Field 19">0.05</ATTR>
    <ATTR Comment="- Field 20">Until: 06:00</ATTR>
    <ATTR Comment="- Field 21">0.20</ATTR>
    <ATTR Comment="- Field 22">Until: 07:00</ATTR>
    <ATTR Comment="- Field 23">0.50</ATTR>
    <ATTR Comment="- Field 24">Until: 18:00</ATTR>
    <ATTR Comment="- Field 25">0.90</ATTR>
    <ATTR Comment="- Field 26">Until: 20:00</ATTR>
    <ATTR Comment="- Field 27">0.50</ATTR>
    <ATTR Comment="- Field 28">Until: 22:00</ATTR>
    <ATTR Comment="- Field 29">0.20</ATTR>
    <ATTR Comment="- Field 30">Until: 24:00</ATTR>
    <ATTR Comment="- Field 31">0.05</ATTR>
    <ATTR Comment="- Field 32">For: WinterDesignDay</ATTR>
    <ATTR Comment="- Field 33">Until: 07:00</ATTR>
    <ATTR Comment="- Field 34">0.05</ATTR>
    <ATTR Comment="- Field 35">Until: 09:00</ATTR>
    <ATTR Comment="- Field 36">0.20</ATTR>
    <ATTR Comment="- Field 37">Until: 15:00</ATTR>
    <ATTR Comment="- Field 38">0.30</ATTR>
    <ATTR Comment="- Field 39">Until: 20:00</ATTR>
    <ATTR Comment="- Field 40">0.20</ATTR>
    <ATTR Comment="- Field 41">Until: 24:00</ATTR>
    <ATTR Comment="- Field 42">0.05</ATTR>
    <ATTR Comment="- Field 43">For: Saturday</ATTR>
    <ATTR Comment="- Field 44">Until: 07:00</ATTR>
    <ATTR Comment="- Field 45">0.05</ATTR>
    <ATTR Comment="- Field 46">Until: 09:00</ATTR>
    <ATTR Comment="- Field 47">0.20</ATTR>
    <ATTR Comment="- Field 48">Until: 15:00</ATTR>
    <ATTR Comment="- Field 49">0.30</ATTR>
    <ATTR Comment="- Field 50">Until: 20:00</ATTR>
    <ATTR Comment="- Field 51">0.20</ATTR>
    <ATTR Comment="- Field 52">Until: 24:00</ATTR>
    <ATTR Comment="- Field 53">0.05</ATTR>
    <ATTR Comment="- Field 54">For: Sunday Holidays AllOtherDays</ATTR>
    <ATTR Comment="- Field 55">Until: 08:00</ATTR>
    <ATTR Comment="- Field 56">0.00</ATTR>
    <ATTR Comment="- Field 57">Until: 17:00</ATTR>
    <ATTR Comment="- Field 58">0.05</ATTR>
    <ATTR Comment="- Field 59">Until: 24:00</ATTR>
    <ATTR Comment="- Field 60">0.00</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Schedule:Compact</CLASS>
    <ATTR Comment="- Name">BLDG_ELEVATORS</ATTR>
    <ATTR Comment="- Schedule Type Limits Name">Fraction</ATTR>
    <ATTR Comment="- Field 1">Through: 12/31</ATTR>
    <ATTR Comment="- Field 2">For: Weekdays SummerDesignDay</ATTR>
    <ATTR Comment="- Field 3">Until: 07:00</ATTR>
    <ATTR Comment="- Field 4">0.2</ATTR>
    <ATTR Comment="- Field 5">Until: 08:00</ATTR>
    <ATTR Comment="- Field 6">0.5</ATTR>
    <ATTR Comment="- Field 7">Until: 09:00</ATTR>
    <ATTR Comment="- Field 8">0.75</ATTR>
    <ATTR Comment="- Field 9">Until: 10:00</ATTR>
    <ATTR Comment="- Field 10">1.00</ATTR>
    <ATTR Comment="- Field 11">Until: 11:00</ATTR>
    <ATTR Comment="- Field 12">1.00</ATTR>
    <ATTR Comment="- Field 13">Until: 12:00</ATTR>
    <ATTR Comment="- Field 14">1.00</ATTR>
    <ATTR Comment="- Field 15">Until: 13:00</ATTR>
    <ATTR Comment="- Field 16">0.75</ATTR>
    <ATTR Comment="- Field 17">Until: 14:00</ATTR>
    <ATTR Comment="- Field 18">1.00</ATTR>
    <ATTR Comment="- Field 19">Until: 15:00</ATTR>
    <ATTR Comment="- Field 20">1.00</ATTR>
    <ATTR Comment="- Field 21">Until: 16:00</ATTR>
    <ATTR Comment="- Field 22">1.00</ATTR>
    <ATTR Comment="- Field 23">Until: 17:00</ATTR>
    <ATTR Comment="- Field 24">1.00</ATTR>
    <ATTR Comment="- Field 25">Until: 18:00</ATTR>
    <ATTR Comment="- Field 26">1.00</ATTR>
    <ATTR Comment="- Field 27">Until: 19:00</ATTR>
    <ATTR Comment="- Field 28">0.52</ATTR>
    <ATTR Comment="- Field 29">Until: 20:00</ATTR>
    <ATTR Comment="- Field 30">0.52</ATTR>
    <ATTR Comment="- Field 31">Until: 21:00</ATTR>
    <ATTR Comment="- Field 32">0.52</ATTR>
    <ATTR Comment="- Field 33">Until: 22:00</ATTR>
    <ATTR Comment="- Field 34">0.28</ATTR>
    <ATTR Comment="- Field 35">Until: 24:00</ATTR>
    <ATTR Comment="- Field 36">0.2</ATTR>
    <ATTR Comment="- Field 37">For: Saturday WinterDesignDay</ATTR>
    <ATTR Comment="- Field 38">Until: 07:00</ATTR>
    <ATTR Comment="- Field 39">0.2</ATTR>
    <ATTR Comment="- Field 40">Until: 08:00</ATTR>
    <ATTR Comment="- Field 41">0.4</ATTR>
    <ATTR Comment="- Field 42">Until: 09:00</ATTR>
    <ATTR Comment="- Field 43">0.46</ATTR>
    <ATTR Comment="- Field 44">Until: 10:00</ATTR>
    <ATTR Comment="- Field 45">0.70</ATTR>
    <ATTR Comment="- Field 46">Until: 11:00</ATTR>
    <ATTR Comment="- Field 47">0.70</ATTR>
    <ATTR Comment="- Field 48">Until: 12:00</ATTR>
    <ATTR Comment="- Field 49">0.70</ATTR>
    <ATTR Comment="- Field 50">Until: 13:00</ATTR>
    <ATTR Comment="- Field 51">0.51</ATTR>
    <ATTR Comment="- Field 52">Until: 14:00</ATTR>
    <ATTR Comment="- Field 53">0.51</ATTR>
    <ATTR Comment="- Field 54">Until: 15:00</ATTR>
    <ATTR Comment="- Field 55">0.51</ATTR>
    <ATTR Comment="- Field 56">Until: 16:00</ATTR>
    <ATTR Comment="- Field 57">0.51</ATTR>
    <ATTR Comment="- Field 58">Until: 17:00</ATTR>
    <ATTR Comment="- Field 59">0.51</ATTR>
    <ATTR Comment="- Field 60">Until: 18:00</ATTR>
    <ATTR Comment="- Field 61">0.25</ATTR>
    <ATTR Comment="- Field 62">Until: 24:00</ATTR>
    <ATTR Comment="- Field 63">0.2</ATTR>
    <ATTR Comment="- Field 64">For: AllOtherDays</ATTR>
    <ATTR Comment="- Field 65">Until: 08:00</ATTR>
    <ATTR Comment="- Field 66">0.2</ATTR>
    <ATTR Comment="- Field 67">Until: 16:00</ATTR>
    <ATTR Comment="- Field 68">0.4</ATTR>
    <ATTR Comment="- Field 69">Until: 24:00</ATTR>
    <ATTR Comment="- Field 70">0.2</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Schedule:Compact</CLASS>
    <ATTR Comment="- Name">BLDG_LIGHT_SCH</ATTR>
    <ATTR Comment="- Schedule Type Limits Name">Fraction</ATTR>
    <ATTR Comment="- Field 1">Through: 12/31</ATTR>
    <ATTR Comment="- Field 2">For: Weekdays</ATTR>
    <ATTR Comment="- Field 3">Until: 07:00</ATTR>
    <ATTR Comment="- Field 4">0.1</ATTR>
    <ATTR Comment="- Field 5">Until: 08:00</ATTR>
    <ATTR Comment="- Field 6">0.5</ATTR>
    <ATTR Comment="- Field 7">Until: 16:00</ATTR>
    <ATTR Comment="- Field 8">0.9</ATTR>
    <ATTR Comment="- Field 9">Until: 23:00</ATTR>
    <ATTR Comment="- Field 10">0.3</ATTR>
    <ATTR Comment="- Field 11">Until: 24:00</ATTR>
    <ATTR Comment="- Field 12">0.1</ATTR>
    <ATTR Comment="- Field 13">For: SummerDesignDay</ATTR>
    <ATTR Comment="- Field 14">Until: 24:00</ATTR>
    <ATTR Comment="- Field 15">1.0</ATTR>
    <ATTR Comment="- Field 16">For: WinterDesignDay</ATTR>
    <ATTR Comment="- Field 17">Until: 24:00</ATTR>
    <ATTR Comment="- Field 18">0.0</ATTR>
    <ATTR Comment="- Field 19">For: Saturday</ATTR>
    <ATTR Comment="- Field 20">Until: 07:00</ATTR>
    <ATTR Comment="- Field 21">0.1</ATTR>
    <ATTR Comment="- Field 22">Until: 08:00</ATTR>
    <ATTR Comment="- Field 23">0.2</ATTR>
    <ATTR Comment="- Field 24">Until: 18:00</ATTR>
    <ATTR Comment="- Field 25">0.4</ATTR>
    <ATTR Comment="- Field 26">Until: 24:00</ATTR>
    <ATTR Comment="- Field 27">0.1</ATTR>
    <ATTR Comment="- Field 28">For: AllOtherDays</ATTR>
    <ATTR Comment="- Field 29">Until: 08:00</ATTR>
    <ATTR Comment="- Field 30">0.05</ATTR>
    <ATTR Comment="- Field 31">Until: 16:00</ATTR>
    <ATTR Comment="- Field 32">0.1</ATTR>
    <ATTR Comment="- Field 33">Until: 24:00</ATTR>
    <ATTR Comment="- Field 34">0.05</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Schedule:Compact</CLASS>
    <ATTR Comment="- Name">CRITICAL_EQUIP_SCH</ATTR>
    <ATTR Comment="- Schedule Type Limits Name">Fraction</ATTR>
    <ATTR Comment="- Field 1">Through: 12/31</ATTR>
    <ATTR Comment="- Field 2">For: Weekdays</ATTR>
    <ATTR Comment="- Field 3">Until: 04:00</ATTR>
    <ATTR Comment="- Field 4">0.50</ATTR>
    <ATTR Comment="- Field 5">Until: 06:00</ATTR>
    <ATTR Comment="- Field 6">0.50</ATTR>
    <ATTR Comment="- Field 7">Until: 18:00</ATTR>
    <ATTR Comment="- Field 8">1.00</ATTR>
    <ATTR Comment="- Field 9">Until: 20:00</ATTR>
    <ATTR Comment="- Field 10">0.80</ATTR>
    <ATTR Comment="- Field 11">Until: 24:00</ATTR>
    <ATTR Comment="- Field 12">0.50</ATTR>
    <ATTR Comment="- Field 13">For: SummerDesignDay</ATTR>
    <ATTR Comment="- Field 14">Until: 04:00</ATTR>
    <ATTR Comment="- Field 15">0.50</ATTR>
    <ATTR Comment="- Field 16">Until: 06:00</ATTR>
    <ATTR Comment="- Field 17">0.50</ATTR>
    <ATTR Comment="- Field 18">Until: 18:00</ATTR>
    <ATTR Comment="- Field 19">1.00</ATTR>
    <ATTR Comment="- Field 20">Until: 20:00</ATTR>
    <ATTR Comment="- Field 21">0.80</ATTR>
    <ATTR Comment="- Field 22">Until: 24:00</ATTR>
    <ATTR Comment="- Field 23">0.50</ATTR>
    <ATTR Comment="- Field 24">For: WinterDesignDay</ATTR>
    <ATTR Comment="- Field 25">Until: 24:00</ATTR>
    <ATTR Comment="- Field 26">0.30</ATTR>
    <ATTR Comment="- Field 27">For: Saturday</ATTR>
    <ATTR Comment="- Field 28">Until: 04:00</ATTR>
    <ATTR Comment="- Field 29">0.50</ATTR>
    <ATTR Comment="- Field 30">Until: 06:00</ATTR>
    <ATTR Comment="- Field 31">0.50</ATTR>
    <ATTR Comment="- Field 32">Until: 18:00</ATTR>
    <ATTR Comment="- Field 33">1.00</ATTR>
    <ATTR Comment="- Field 34">Until: 20:00</ATTR>
    <ATTR Comment="- Field 35">0.80</ATTR>
    <ATTR Comment="- Field 36">Until: 24:00</ATTR>
    <ATTR Comment="- Field 37">0.50</ATTR>
    <ATTR Comment="- Field 38">For: Sunday Holidays AllOtherDays</ATTR>
    <ATTR Comment="- Field 39">Until: 04:00</ATTR>
    <ATTR Comment="- Field 40">0.50</ATTR>
    <ATTR Comment="- Field 41">Until: 06:00</ATTR>
    <ATTR Comment="- Field 42">0.50</ATTR>
    <ATTR Comment="- Field 43">Until: 18:00</ATTR>
    <ATTR Comment="- Field 44">1.00</ATTR>
    <ATTR Comment="- Field 45">Until: 20:00</ATTR>
    <ATTR Comment="- Field 46">0.80</ATTR>
    <ATTR Comment="- Field 47">Until: 24:00</ATTR>
    <ATTR Comment="- Field 48">0.50</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Schedule:Compact</CLASS>
    <ATTR Comment="- Name">CRITICAL_LIGHT_SCH</ATTR>
    <ATTR Comment="- Schedule Type Limits Name">Fraction</ATTR>
    <ATTR Comment="- Field 1">Through: 12/31</ATTR>
    <ATTR Comment="- Field 2">For: Weekdays</ATTR>
    <ATTR Comment="- Field 3">Until: 04:00</ATTR>
    <ATTR Comment="- Field 4">0.50</ATTR>
    <ATTR Comment="- Field 5">Until: 06:00</ATTR>
    <ATTR Comment="- Field 6">0.70</ATTR>
    <ATTR Comment="- Field 7">Until: 18:00</ATTR>
    <ATTR Comment="- Field 8">0.90</ATTR>
    <ATTR Comment="- Field 9">Until: 22:00</ATTR>
    <ATTR Comment="- Field 10">0.70</ATTR>
    <ATTR Comment="- Field 11">Until: 24:00</ATTR>
    <ATTR Comment="- Field 12">0.50</ATTR>
    <ATTR Comment="- Field 13">For: SummerDesignDay</ATTR>
    <ATTR Comment="- Field 14">Until: 04:00</ATTR>
    <ATTR Comment="- Field 15">0.50</ATTR>
    <ATTR Comment="- Field 16">Until: 06:00</ATTR>
    <ATTR Comment="- Field 17">0.70</ATTR>
    <ATTR Comment="- Field 18">Until: 18:00</ATTR>
    <ATTR Comment="- Field 19">0.90</ATTR>
    <ATTR Comment="- Field 20">Until: 22:00</ATTR>
    <ATTR Comment="- Field 21">0.70</ATTR>
    <ATTR Comment="- Field 22">Until: 24:00</ATTR>
    <ATTR Comment="- Field 23">0.50</ATTR>
    <ATTR Comment="- Field 24">For: WinterDesignDay</ATTR>
    <ATTR Comment="- Field 25">Until: 04:00</ATTR>
    <ATTR Comment="- Field 26">0.50</ATTR>
    <ATTR Comment="- Field 27">Until: 06:00</ATTR>
    <ATTR Comment="- Field 28">0.70</ATTR>
    <ATTR Comment="- Field 29">Until: 18:00</ATTR>
    <ATTR Comment="- Field 30">0.90</ATTR>
    <ATTR Comment="- Field 31">Until: 22:00</ATTR>
    <ATTR Comment="- Field 32">0.70</ATTR>
    <ATTR Comment="- Field 33">Until: 24:00</ATTR>
    <ATTR Comment="- Field 34">0.50</ATTR>
    <ATTR Comment="- Field 35">For: Saturday</ATTR>
    <ATTR Comment="- Field 36">Until: 04:00</ATTR>
    <ATTR Comment="- Field 37">0.50</ATTR>
    <ATTR Comment="- Field 38">Until: 06:00</ATTR>
    <ATTR Comment="- Field 39">0.70</ATTR>
    <ATTR Comment="- Field 40">Until: 18:00</ATTR>
    <ATTR Comment="- Field 41">0.90</ATTR>
    <ATTR Comment="- Field 42">Until: 22:00</ATTR>
    <ATTR Comment="- Field 43">0.70</ATTR>
    <ATTR Comment="- Field 44">Until: 24:00</ATTR>
    <ATTR Comment="- Field 45">0.50</ATTR>
    <ATTR Comment="- Field 46">For: AllOtherDays</ATTR>
    <ATTR Comment="- Field 47">Until: 04:00</ATTR>
    <ATTR Comment="- Field 48">0.50</ATTR>
    <ATTR Comment="- Field 49">Until: 06:00</ATTR>
    <ATTR Comment="- Field 50">0.70</ATTR>
    <ATTR Comment="- Field 51">Until: 18:00</ATTR>
    <ATTR Comment="- Field 52">0.90</ATTR>
    <ATTR Comment="- Field 53">Until: 22:00</ATTR>
    <ATTR Comment="- Field 54">0.70</ATTR>
    <ATTR Comment="- Field 55">Until: 24:00</ATTR>
    <ATTR Comment="- Field 56">0.50</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Schedule:Compact</CLASS>
    <ATTR Comment="- Name">CRITICAL_OCC_SCH</ATTR>
    <ATTR Comment="- Schedule Type Limits Name">Fraction</ATTR>
    <ATTR Comment="- Field 1">Through: 12/31</ATTR>
    <ATTR Comment="- Field 2">For: Weekdays</ATTR>
    <ATTR Comment="- Field 3">Until: 04:00</ATTR>
    <ATTR Comment="- Field 4">0.40</ATTR>
    <ATTR Comment="- Field 5">Until: 06:00</ATTR>
    <ATTR Comment="- Field 6">0.65</ATTR>
    <ATTR Comment="- Field 7">Until: 18:00</ATTR>
    <ATTR Comment="- Field 8">0.90</ATTR>
    <ATTR Comment="- Field 9">Until: 22:00</ATTR>
    <ATTR Comment="- Field 10">0.65</ATTR>
    <ATTR Comment="- Field 11">Until: 24:00</ATTR>
    <ATTR Comment="- Field 12">0.40</ATTR>
    <ATTR Comment="- Field 13">For: SummerDesignDay</ATTR>
    <ATTR Comment="- Field 14">Until: 04:00</ATTR>
    <ATTR Comment="- Field 15">0.40</ATTR>
    <ATTR Comment="- Field 16">Until: 06:00</ATTR>
    <ATTR Comment="- Field 17">0.65</ATTR>
    <ATTR Comment="- Field 18">Until: 18:00</ATTR>
    <ATTR Comment="- Field 19">0.90</ATTR>
    <ATTR Comment="- Field 20">Until: 22:00</ATTR>
    <ATTR Comment="- Field 21">0.65</ATTR>
    <ATTR Comment="- Field 22">Until: 24:00</ATTR>
    <ATTR Comment="- Field 23">0.40</ATTR>
    <ATTR Comment="- Field 24">For: WinterDesignDay</ATTR>
    <ATTR Comment="- Field 25">Until: 04:00</ATTR>
    <ATTR Comment="- Field 26">0.40</ATTR>
    <ATTR Comment="- Field 27">Until: 06:00</ATTR>
    <ATTR Comment="- Field 28">0.65</ATTR>
    <ATTR Comment="- Field 29">Until: 18:00</ATTR>
    <ATTR Comment="- Field 30">0.90</ATTR>
    <ATTR Comment="- Field 31">Until: 22:00</ATTR>
    <ATTR Comment="- Field 32">0.65</ATTR>
    <ATTR Comment="- Field 33">Until: 24:00</ATTR>
    <ATTR Comment="- Field 34">0.40</ATTR>
    <ATTR Comment="- Field 35">For: Saturday</ATTR>
    <ATTR Comment="- Field 36">Until: 04:00</ATTR>
    <ATTR Comment="- Field 37">0.40</ATTR>
    <ATTR Comment="- Field 38">Until: 06:00</ATTR>
    <ATTR Comment="- Field 39">0.65</ATTR>
    <ATTR Comment="- Field 40">Until: 18:00</ATTR>
    <ATTR Comment="- Field 41">0.90</ATTR>
    <ATTR Comment="- Field 42">Until: 22:00</ATTR>
    <ATTR Comment="- Field 43">0.65</ATTR>
    <ATTR Comment="- Field 44">Until: 24:00</ATTR>
    <ATTR Comment="- Field 45">0.40</ATTR>
    <ATTR Comment="- Field 46">For: AllOtherDays</ATTR>
    <ATTR Comment="- Field 47">Until: 04:00</ATTR>
    <ATTR Comment="- Field 48">0.40</ATTR>
    <ATTR Comment="- Field 49">Until: 06:00</ATTR>
    <ATTR Comment="- Field 50">0.65</ATTR>
    <ATTR Comment="- Field 51">Until: 18:00</ATTR>
    <ATTR Comment="- Field 52">0.90</ATTR>
    <ATTR Comment="- Field 53">Until: 22:00</ATTR>
    <ATTR Comment="- Field 54">0.65</ATTR>
    <ATTR Comment="- Field 55">Until: 24:00</ATTR>
    <ATTR Comment="- Field 56">0.40</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Schedule:Compact</CLASS>
    <ATTR Comment="- Name">INFIL_QUARTER_ON_SCH</ATTR>
    <ATTR Comment="- Schedule Type Limits Name">Fraction</ATTR>
    <ATTR Comment="- Field 1">Through: 12/31</ATTR>
    <ATTR Comment="- Field 2">For: Weekdays</ATTR>
    <ATTR Comment="- Field 3">Until: 24:00</ATTR>
    <ATTR Comment="- Field 4">0.25</ATTR>
    <ATTR Comment="- Field 5">For: Saturday</ATTR>
    <ATTR Comment="- Field 6">Until: 24:00</ATTR>
    <ATTR Comment="- Field 7">0.25</ATTR>
    <ATTR Comment="- Field 8">For: SummerDesignDay WinterDesignDay</ATTR>
    <ATTR Comment="- Field 9">Until: 24:00</ATTR>
    <ATTR Comment="- Field 10">1.0</ATTR>
    <ATTR Comment="- Field 11">For: AllOtherDays</ATTR>
    <ATTR Comment="- Field 12">Until: 24:00</ATTR>
    <ATTR Comment="- Field 13">0.25</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Schedule:Compact</CLASS>
    <ATTR Comment="- Name">Kitchen_Elec_Equip_SCH</ATTR>
    <ATTR Comment="- Schedule Type Limits Name">Fraction</ATTR>
    <ATTR Comment="- Field 1">Through: 12/31</ATTR>
    <ATTR Comment="- Field 2">For: Weekday</ATTR>
    <ATTR Comment="- Field 3">Until: 06:00</ATTR>
    <ATTR Comment="- Field 4">0.10</ATTR>
    <ATTR Comment="- Field 5">Until: 07:00</ATTR>
    <ATTR Comment="- Field 6">0.25</ATTR>
    <ATTR Comment="- Field 7">Until: 09:00</ATTR>
    <ATTR Comment="- Field 8">0.35</ATTR>
    <ATTR Comment="- Field 9">Until: 10:00</ATTR>
    <ATTR Comment="- Field 10">0.25</ATTR>
    <ATTR Comment="- Field 11">Until: 13:00</ATTR>
    <ATTR Comment="- Field 12">0.35</ATTR>
    <ATTR Comment="- Field 13">Until: 16:00</ATTR>
    <ATTR Comment="- Field 14">0.25</ATTR>
    <ATTR Comment="- Field 15">Until: 19:00</ATTR>
    <ATTR Comment="- Field 16">0.35</ATTR>
    <ATTR Comment="- Field 17">Until: 24:00</ATTR>
    <ATTR Comment="- Field 18">0.25</ATTR>
    <ATTR Comment="- Field 19">For: Saturday</ATTR>
    <ATTR Comment="- Field 20">Until: 06:00</ATTR>
    <ATTR Comment="- Field 21">0.10</ATTR>
    <ATTR Comment="- Field 22">Until: 07:00</ATTR>
    <ATTR Comment="- Field 23">0.25</ATTR>
    <ATTR Comment="- Field 24">Until: 09:00</ATTR>
    <ATTR Comment="- Field 25">0.35</ATTR>
    <ATTR Comment="- Field 26">Until: 10:00</ATTR>
    <ATTR Comment="- Field 27">0.25</ATTR>
    <ATTR Comment="- Field 28">Until: 13:00</ATTR>
    <ATTR Comment="- Field 29">0.35</ATTR>
    <ATTR Comment="- Field 30">Until: 16:00</ATTR>
    <ATTR Comment="- Field 31">0.25</ATTR>
    <ATTR Comment="- Field 32">Until: 19:00</ATTR>
    <ATTR Comment="- Field 33">0.35</ATTR>
    <ATTR Comment="- Field 34">Until: 24:00</ATTR>
    <ATTR Comment="- Field 35">0.25</ATTR>
    <ATTR Comment="- Field 36">For: SummerDesignDay</ATTR>
    <ATTR Comment="- Field 37">Until: 24:00</ATTR>
    <ATTR Comment="- Field 38">0.35</ATTR>
    <ATTR Comment="- Field 39">For: WinterDesignDay</ATTR>
    <ATTR Comment="- Field 40">Until: 24:00</ATTR>
    <ATTR Comment="- Field 41">0.0</ATTR>
    <ATTR Comment="- Field 42">For: AllOtherDays</ATTR>
    <ATTR Comment="- Field 43">Until: 06:00</ATTR>
    <ATTR Comment="- Field 44">0.10</ATTR>
    <ATTR Comment="- Field 45">Until: 07:00</ATTR>
    <ATTR Comment="- Field 46">0.25</ATTR>
    <ATTR Comment="- Field 47">Until: 09:00</ATTR>
    <ATTR Comment="- Field 48">0.35</ATTR>
    <ATTR Comment="- Field 49">Until: 10:00</ATTR>
    <ATTR Comment="- Field 50">0.25</ATTR>
    <ATTR Comment="- Field 51">Until: 13:00</ATTR>
    <ATTR Comment="- Field 52">0.35</ATTR>
    <ATTR Comment="- Field 53">Until: 16:00</ATTR>
    <ATTR Comment="- Field 54">0.25</ATTR>
    <ATTR Comment="- Field 55">Until: 19:00</ATTR>
    <ATTR Comment="- Field 56">0.35</ATTR>
    <ATTR Comment="- Field 57">Until: 24:00</ATTR>
    <ATTR Comment="- Field 58">0.25</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Schedule:Compact</CLASS>
    <ATTR Comment="- Name">Kitchen_Gas_Equip_SCH</ATTR>
    <ATTR Comment="- Schedule Type Limits Name">Fraction</ATTR>
    <ATTR Comment="- Field 1">Through: 12/31</ATTR>
    <ATTR Comment="- Field 2">For: Weekdays Saturday</ATTR>
    <ATTR Comment="- Field 3">Until: 05:00</ATTR>
    <ATTR Comment="- Field 4">0.02</ATTR>
    <ATTR Comment="- Field 5">Until: 06:00</ATTR>
    <ATTR Comment="- Field 6">0.05</ATTR>
    <ATTR Comment="- Field 7">Until: 07:00</ATTR>
    <ATTR Comment="- Field 8">0.1</ATTR>
    <ATTR Comment="- Field 9">Until: 08:00</ATTR>
    <ATTR Comment="- Field 10">0.15</ATTR>
    <ATTR Comment="- Field 11">Until: 09:00</ATTR>
    <ATTR Comment="- Field 12">0.2</ATTR>
    <ATTR Comment="- Field 13">Until: 10:00</ATTR>
    <ATTR Comment="- Field 14">0.15</ATTR>
    <ATTR Comment="- Field 15">Until: 13:00</ATTR>
    <ATTR Comment="- Field 16">0.25</ATTR>
    <ATTR Comment="- Field 17">Until: 14:00</ATTR>
    <ATTR Comment="- Field 18">0.2</ATTR>
    <ATTR Comment="- Field 19">Until: 15:00</ATTR>
    <ATTR Comment="- Field 20">0.15</ATTR>
    <ATTR Comment="- Field 21">Until: 16:00</ATTR>
    <ATTR Comment="- Field 22">0.2</ATTR>
    <ATTR Comment="- Field 23">Until: 19:00</ATTR>
    <ATTR Comment="- Field 24">0.3</ATTR>
    <ATTR Comment="- Field 25">Until: 21:00</ATTR>
    <ATTR Comment="- Field 26">0.20</ATTR>
    <ATTR Comment="- Field 27">Until: 22:00</ATTR>
    <ATTR Comment="- Field 28">0.15</ATTR>
    <ATTR Comment="- Field 29">Until: 23:00</ATTR>
    <ATTR Comment="- Field 30">0.10</ATTR>
    <ATTR Comment="- Field 31">Until: 24:00</ATTR>
    <ATTR Comment="- Field 32">0.05</ATTR>
    <ATTR Comment="- Field 33">For: SummerDesignDay</ATTR>
    <ATTR Comment="- Field 34">Until: 24:00</ATTR>
    <ATTR Comment="- Field 35">0.25</ATTR>
    <ATTR Comment="- Field 36">For: WinterDesignDay</ATTR>
    <ATTR Comment="- Field 37">Until: 24:00</ATTR>
    <ATTR Comment="- Field 38">0.0</ATTR>
    <ATTR Comment="- Field 39">For: AllOtherDays</ATTR>
    <ATTR Comment="- Field 40">Until: 05:00</ATTR>
    <ATTR Comment="- Field 41">0.02</ATTR>
    <ATTR Comment="- Field 42">Until: 06:00</ATTR>
    <ATTR Comment="- Field 43">0.05</ATTR>
    <ATTR Comment="- Field 44">Until: 07:00</ATTR>
    <ATTR Comment="- Field 45">0.1</ATTR>
    <ATTR Comment="- Field 46">Until: 08:00</ATTR>
    <ATTR Comment="- Field 47">0.15</ATTR>
    <ATTR Comment="- Field 48">Until: 09:00</ATTR>
    <ATTR Comment="- Field 49">0.2</ATTR>
    <ATTR Comment="- Field 50">Until: 10:00</ATTR>
    <ATTR Comment="- Field 51">0.15</ATTR>
    <ATTR Comment="- Field 52">Until: 13:00</ATTR>
    <ATTR Comment="- Field 53">0.25</ATTR>
    <ATTR Comment="- Field 54">Until: 14:00</ATTR>
    <ATTR Comment="- Field 55">0.2</ATTR>
    <ATTR Comment="- Field 56">Until: 15:00</ATTR>
    <ATTR Comment="- Field 57">0.15</ATTR>
    <ATTR Comment="- Field 58">Until: 16:00</ATTR>
    <ATTR Comment="- Field 59">0.2</ATTR>
    <ATTR Comment="- Field 60">Until: 19:00</ATTR>
    <ATTR Comment="- Field 61">0.3</ATTR>
    <ATTR Comment="- Field 62">Until: 21:00</ATTR>
    <ATTR Comment="- Field 63">0.20</ATTR>
    <ATTR Comment="- Field 64">Until: 22:00</ATTR>
    <ATTR Comment="- Field 65">0.15</ATTR>
    <ATTR Comment="- Field 66">Until: 23:00</ATTR>
    <ATTR Comment="- Field 67">0.10</ATTR>
    <ATTR Comment="- Field 68">Until: 24:00</ATTR>
    <ATTR Comment="- Field 69">0.05</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Schedule:Compact</CLASS>
    <ATTR Comment="- Name">WORK_EFF_SCH</ATTR>
    <ATTR Comment="- Schedule Type Limits Name">Fraction</ATTR>
    <ATTR Comment="- Field 1">Through: 12/31</ATTR>
    <ATTR Comment="- Field 2">For: AllDays</ATTR>
    <ATTR Comment="- Field 3">Until: 24:00</ATTR>
    <ATTR Comment="- Field 4">0.0</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Schedule:Compact</CLASS>
    <ATTR Comment="- Name">CLOTHING_SCH</ATTR>
    <ATTR Comment="- Schedule Type Limits Name">Any Number</ATTR>
    <ATTR Comment="- Field 1">Through: 04/30</ATTR>
    <ATTR Comment="- Field 2">For: AllDays</ATTR>
    <ATTR Comment="- Field 3">Until: 24:00</ATTR>
    <ATTR Comment="- Field 4">1.0</ATTR>
    <ATTR Comment="- Field 5">Through: 09/30</ATTR>
    <ATTR Comment="- Field 6">For: AllDays</ATTR>
    <ATTR Comment="- Field 7">Until: 24:00</ATTR>
    <ATTR Comment="- Field 8">0.5</ATTR>
    <ATTR Comment="- Field 9">Through: 12/31</ATTR>
    <ATTR Comment="- Field 10">For: AllDays</ATTR>
    <ATTR Comment="- Field 11">Until: 24:00</ATTR>
    <ATTR Comment="- Field 12">1.0</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Schedule:Compact</CLASS>
    <ATTR Comment="- Name">ACTIVITY_SCH</ATTR>
    <ATTR Comment="- Schedule Type Limits Name">Any Number</ATTR>
    <ATTR Comment="- Field 1">Through: 12/31</ATTR>
    <ATTR Comment="- Field 2">For: AllDays</ATTR>
    <ATTR Comment="- Field 3">Until: 24:00</ATTR>
    <ATTR Comment="- Field 4">120.</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Schedule:Compact</CLASS>
    <ATTR Comment="- Name">AIR_VELO_SCH</ATTR>
    <ATTR Comment="- Schedule Type Limits Name">Any Number</ATTR>
    <ATTR Comment="- Field 1">Through: 12/31</ATTR>
    <ATTR Comment="- Field 2">For: AllDays</ATTR>
    <ATTR Comment="- Field 3">Until: 24:00</ATTR>
    <ATTR Comment="- Field 4">0.2</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Schedule:Compact</CLASS>
    <ATTR Comment="- Name">ADMIN_CLGSETP_SCH</ATTR>
    <ATTR Comment="- Schedule Type Limits Name">Temperature</ATTR>
    <ATTR Comment="- Field 1">Through: 12/31</ATTR>
    <ATTR Comment="- Field 2">For: Weekdays</ATTR>
    <ATTR Comment="- Field 3">Until: 05:00</ATTR>
    <ATTR Comment="- Field 4">25.0</ATTR>
    <ATTR Comment="- Field 5">Until: 18:00</ATTR>
    <ATTR Comment="- Field 6">22.2</ATTR>
    <ATTR Comment="- Field 7">Until: 24:00</ATTR>
    <ATTR Comment="- Field 8">25.0</ATTR>
    <ATTR Comment="- Field 9">For: SummerDesignDay</ATTR>
    <ATTR Comment="- Field 10">Until: 05:00</ATTR>
    <ATTR Comment="- Field 11">25.0</ATTR>
    <ATTR Comment="- Field 12">Until: 18:00</ATTR>
    <ATTR Comment="- Field 13">22.2</ATTR>
    <ATTR Comment="- Field 14">Until: 24:00</ATTR>
    <ATTR Comment="- Field 15">25.0</ATTR>
    <ATTR Comment="- Field 16">For: WinterDesignDay</ATTR>
    <ATTR Comment="- Field 17">Until: 07:00</ATTR>
    <ATTR Comment="- Field 18">25.0</ATTR>
    <ATTR Comment="- Field 19">Until: 15:00</ATTR>
    <ATTR Comment="- Field 20">22.2</ATTR>
    <ATTR Comment="- Field 21">Until: 24:00</ATTR>
    <ATTR Comment="- Field 22">25.0</ATTR>
    <ATTR Comment="- Field 23">For: Saturdays</ATTR>
    <ATTR Comment="- Field 24">Until: 07:00</ATTR>
    <ATTR Comment="- Field 25">25.0</ATTR>
    <ATTR Comment="- Field 26">Until: 15:00</ATTR>
    <ATTR Comment="- Field 27">22.2</ATTR>
    <ATTR Comment="- Field 28">Until: 24:00</ATTR>
    <ATTR Comment="- Field 29">25.0</ATTR>
    <ATTR Comment="- Field 30">For: AllOtherDays</ATTR>
    <ATTR Comment="- Field 31">Until: 24:00</ATTR>
    <ATTR Comment="- Field 32">25.0</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Schedule:Compact</CLASS>
    <ATTR Comment="- Name">ADMIN_HTGSETP_SCH</ATTR>
    <ATTR Comment="- Schedule Type Limits Name">Temperature</ATTR>
    <ATTR Comment="- Field 1">Through: 12/31</ATTR>
    <ATTR Comment="- Field 2">For: Weekdays</ATTR>
    <ATTR Comment="- Field 3">Until: 05:00</ATTR>
    <ATTR Comment="- Field 4">18.3</ATTR>
    <ATTR Comment="- Field 5">Until: 18:00</ATTR>
    <ATTR Comment="- Field 6">21.1</ATTR>
    <ATTR Comment="- Field 7">Until: 24:00</ATTR>
    <ATTR Comment="- Field 8">18.3</ATTR>
    <ATTR Comment="- Field 9">For: SummerDesignDay</ATTR>
    <ATTR Comment="- Field 10">Until: 05:00</ATTR>
    <ATTR Comment="- Field 11">18.3</ATTR>
    <ATTR Comment="- Field 12">Until: 18:00</ATTR>
    <ATTR Comment="- Field 13">21.1</ATTR>
    <ATTR Comment="- Field 14">Until: 24:00</ATTR>
    <ATTR Comment="- Field 15">18.3</ATTR>
    <ATTR Comment="- Field 16">For: WinterDesignDay</ATTR>
    <ATTR Comment="- Field 17">Until: 07:00</ATTR>
    <ATTR Comment="- Field 18">18.3</ATTR>
    <ATTR Comment="- Field 19">Until: 15:00</ATTR>
    <ATTR Comment="- Field 20">21.1</ATTR>
    <ATTR Comment="- Field 21">Until: 24:00</ATTR>
    <ATTR Comment="- Field 22">18.3</ATTR>
    <ATTR Comment="- Field 23">For: Saturdays</ATTR>
    <ATTR Comment="- Field 24">Until: 07:00</ATTR>
    <ATTR Comment="- Field 25">18.3</ATTR>
    <ATTR Comment="- Field 26">Until: 15:00</ATTR>
    <ATTR Comment="- Field 27">21.1</ATTR>
    <ATTR Comment="- Field 28">Until: 24:00</ATTR>
    <ATTR Comment="- Field 29">18.3</ATTR>
    <ATTR Comment="- Field 30">For: AllOtherDays</ATTR>
    <ATTR Comment="- Field 31">Until: 24:00</ATTR>
    <ATTR Comment="- Field 32">18.3</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Schedule:Compact</CLASS>
    <ATTR Comment="- Name">Kitchen_CLGSETP_SCH</ATTR>
    <ATTR Comment="- Schedule Type Limits Name">Temperature</ATTR>
    <ATTR Comment="- Field 1">Through: 12/31</ATTR>
    <ATTR Comment="- Field 2">For: Weekdays</ATTR>
    <ATTR Comment="- Field 3">Until: 05:00</ATTR>
    <ATTR Comment="- Field 4">30</ATTR>
    <ATTR Comment="- Field 5">Until: 18:00</ATTR>
    <ATTR Comment="- Field 6">26</ATTR>
    <ATTR Comment="- Field 7">Until: 24:00</ATTR>
    <ATTR Comment="- Field 8">30</ATTR>
    <ATTR Comment="- Field 9">For: SummerDesignDay</ATTR>
    <ATTR Comment="- Field 10">Until: 05:00</ATTR>
    <ATTR Comment="- Field 11">30</ATTR>
    <ATTR Comment="- Field 12">Until: 18:00</ATTR>
    <ATTR Comment="- Field 13">26</ATTR>
    <ATTR Comment="- Field 14">Until: 24:00</ATTR>
    <ATTR Comment="- Field 15">30</ATTR>
    <ATTR Comment="- Field 16">For: WinterDesignDay</ATTR>
    <ATTR Comment="- Field 17">Until: 07:00</ATTR>
    <ATTR Comment="- Field 18">30</ATTR>
    <ATTR Comment="- Field 19">Until: 15:00</ATTR>
    <ATTR Comment="- Field 20">26</ATTR>
    <ATTR Comment="- Field 21">Until: 24:00</ATTR>
    <ATTR Comment="- Field 22">30</ATTR>
    <ATTR Comment="- Field 23">For: Saturdays</ATTR>
    <ATTR Comment="- Field 24">Until: 07:00</ATTR>
    <ATTR Comment="- Field 25">30</ATTR>
    <ATTR Comment="- Field 26">Until: 15:00</ATTR>
    <ATTR Comment="- Field 27">26</ATTR>
    <ATTR Comment="- Field 28">Until: 24:00</ATTR>
    <ATTR Comment="- Field 29">30</ATTR>
    <ATTR Comment="- Field 30">For: AllOtherDays</ATTR>
    <ATTR Comment="- Field 31">Until: 24:00</ATTR>
    <ATTR Comment="- Field 32">30</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Schedule:Compact</CLASS>
    <ATTR Comment="- Name">Kitchen_HTGSETP_SCH</ATTR>
    <ATTR Comment="- Schedule Type Limits Name">Temperature</ATTR>
    <ATTR Comment="- Field 1">Through: 12/31</ATTR>
    <ATTR Comment="- Field 2">For: Weekdays</ATTR>
    <ATTR Comment="- Field 3">Until: 05:00</ATTR>
    <ATTR Comment="- Field 4">15.6</ATTR>
    <ATTR Comment="- Field 5">Until: 18:00</ATTR>
    <ATTR Comment="- Field 6">19</ATTR>
    <ATTR Comment="- Field 7">Until: 24:00</ATTR>
    <ATTR Comment="- Field 8">15.6</ATTR>
    <ATTR Comment="- Field 9">For: SummerDesignDay</ATTR>
    <ATTR Comment="- Field 10">Until: 05:00</ATTR>
    <ATTR Comment="- Field 11">15.6</ATTR>
    <ATTR Comment="- Field 12">Until: 18:00</ATTR>
    <ATTR Comment="- Field 13">19</ATTR>
    <ATTR Comment="- Field 14">Until: 24:00</ATTR>
    <ATTR Comment="- Field 15">15.6</ATTR>
    <ATTR Comment="- Field 16">For: WinterDesignDay</ATTR>
    <ATTR Comment="- Field 17">Until: 07:00</ATTR>
    <ATTR Comment="- Field 18">15.6</ATTR>
    <ATTR Comment="- Field 19">Until: 15:00</ATTR>
    <ATTR Comment="- Field 20">19</ATTR>
    <ATTR Comment="- Field 21">Until: 24:00</ATTR>
    <ATTR Comment="- Field 22">15.6</ATTR>
    <ATTR Comment="- Field 23">For: Saturdays</ATTR>
    <ATTR Comment="- Field 24">Until: 07:00</ATTR>
    <ATTR Comment="- Field 25">15.6</ATTR>
    <ATTR Comment="- Field 26">Until: 15:00</ATTR>
    <ATTR Comment="- Field 27">19</ATTR>
    <ATTR Comment="- Field 28">Until: 24:00</ATTR>
    <ATTR Comment="- Field 29">15.6</ATTR>
    <ATTR Comment="- Field 30">For: AllOtherDays</ATTR>
    <ATTR Comment="- Field 31">Until: 24:00</ATTR>
    <ATTR Comment="- Field 32">15.6</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Schedule:Compact</CLASS>
    <ATTR Comment="- Name">CRITICAL_CLGSETP_SCH</ATTR>
    <ATTR Comment="- Schedule Type Limits Name">Temperature</ATTR>
    <ATTR Comment="- Field 1">Through: 12/31</ATTR>
    <ATTR Comment="- Field 2">For: AllDays</ATTR>
    <ATTR Comment="- Field 3">Until: 24:00</ATTR>
    <ATTR Comment="- Field 4">22.2</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Schedule:Compact</CLASS>
    <ATTR Comment="- Name">CRITICAL_HTGSETP_SCH</ATTR>
    <ATTR Comment="- Schedule Type Limits Name">Temperature</ATTR>
    <ATTR Comment="- Field 1">Through: 12/31</ATTR>
    <ATTR Comment="- Field 2">For: ALLDays</ATTR>
    <ATTR Comment="- Field 3">Until: 24:00</ATTR>
    <ATTR Comment="- Field 4">21.1</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Schedule:Compact</CLASS>
    <ATTR Comment="- Name">OR_CLGSETP_SCH</ATTR>
    <ATTR Comment="- Schedule Type Limits Name">Temperature</ATTR>
    <ATTR Comment="- Field 1">Through: 12/31</ATTR>
    <ATTR Comment="- Field 2">For: AllDays</ATTR>
    <ATTR Comment="- Field 3">Until: 06:00</ATTR>
    <ATTR Comment="- Field 4">22.2</ATTR>
    <ATTR Comment="- Field 5">Until: 17:00</ATTR>
    <ATTR Comment="- Field 6">18.3</ATTR>
    <ATTR Comment="- Field 7">Until: 24:00</ATTR>
    <ATTR Comment="- Field 8">22.2</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Schedule:Compact</CLASS>
    <ATTR Comment="- Name">OR_HTGSETP_SCH</ATTR>
    <ATTR Comment="- Schedule Type Limits Name">Temperature</ATTR>
    <ATTR Comment="- Field 1">Through: 12/31</ATTR>
    <ATTR Comment="- Field 2">For: AllDays</ATTR>
    <ATTR Comment="- Field 3">Until: 24:00</ATTR>
    <ATTR Comment="- Field 4">18.3</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Schedule:Compact</CLASS>
    <ATTR Comment="- Name">Dual Zone Control Type Sched</ATTR>
    <ATTR Comment="- Schedule Type Limits Name">Control Type</ATTR>
    <ATTR Comment="- Field 1">Through: 12/31</ATTR>
    <ATTR Comment="- Field 2">For: AllDays</ATTR>
    <ATTR Comment="- Field 3">Until: 24:00</ATTR>
    <ATTR Comment="- Field 4">4</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Schedule:Compact</CLASS>
    <ATTR Comment="- Name">MaxRelHumSetSch</ATTR>
    <ATTR Comment="- Schedule Type Limits Name">Humidity</ATTR>
    <ATTR Comment="- Field 1">Through: 12/31</ATTR>
    <ATTR Comment="- Field 2">For: AllDays</ATTR>
    <ATTR Comment="- Field 3">Until: 24:00</ATTR>
    <ATTR Comment="- Field 4">60</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Schedule:Compact</CLASS>
    <ATTR Comment="- Name">MinRelHumSetSch</ATTR>
    <ATTR Comment="- Schedule Type Limits Name">Humidity</ATTR>
    <ATTR Comment="- Field 1">Through: 12/31</ATTR>
    <ATTR Comment="- Field 2">For: AllDays</ATTR>
    <ATTR Comment="- Field 3">Until: 24:00</ATTR>
    <ATTR Comment="- Field 4">40</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Schedule:Compact</CLASS>
    <ATTR Comment="- Name">CAV_SAT_SCH</ATTR>
    <ATTR Comment="- Schedule Type Limits Name">Temperature</ATTR>
    <ATTR Comment="- Field 1">Through: 12/31</ATTR>
    <ATTR Comment="- Field 2">For: AllDays</ATTR>
    <ATTR Comment="- Field 3">Until: 24:00</ATTR>
    <ATTR Comment="- Field 4">11.1</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Schedule:Compact</CLASS>
    <ATTR Comment="- Name">Heating-Supply-Air-Temp-Sch</ATTR>
    <ATTR Comment="- Schedule Type Limits Name">Temperature</ATTR>
    <ATTR Comment="- Field 1">Through: 12/31</ATTR>
    <ATTR Comment="- Field 2">For: AllDays</ATTR>
    <ATTR Comment="- Field 3">Until: 24:00</ATTR>
    <ATTR Comment="- Field 4">16.0</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Schedule:Compact</CLASS>
    <ATTR Comment="- Name">Seasonal-Reset-Supply-Air-Temp-Sch</ATTR>
    <ATTR Comment="- Schedule Type Limits Name">Temperature</ATTR>
    <ATTR Comment="- Field 1">Through: 12/31</ATTR>
    <ATTR Comment="- Field 2">For: AllDays</ATTR>
    <ATTR Comment="- Field 3">Until: 24:00</ATTR>
    <ATTR Comment="- Field 4">11.1</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Schedule:Compact</CLASS>
    <ATTR Comment="- Name">HVACOperationSchd</ATTR>
    <ATTR Comment="- Schedule Type Limits Name">On/Off</ATTR>
    <ATTR Comment="- Field 1">Through: 12/31</ATTR>
    <ATTR Comment="- Field 2">For: AllDays</ATTR>
    <ATTR Comment="- Field 3">Until: 24:00</ATTR>
    <ATTR Comment="- Field 4">1.0</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Schedule:Compact</CLASS>
    <ATTR Comment="- Name">CAV_OAminFracSchedule</ATTR>
    <ATTR Comment="- Schedule Type Limits Name">Fraction</ATTR>
    <ATTR Comment="- Field 1">Through: 12/31</ATTR>
    <ATTR Comment="- Field 2">For: AllDays</ATTR>
    <ATTR Comment="- Field 3">Until: 24:00</ATTR>
    <ATTR Comment="- Field 4">0.33</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Schedule:Compact</CLASS>
    <ATTR Comment="- Name">VAV_OAminFracSchedule</ATTR>
    <ATTR Comment="- Schedule Type Limits Name">Fraction</ATTR>
    <ATTR Comment="- Field 1">Through: 12/31</ATTR>
    <ATTR Comment="- Field 2">For: AllDays</ATTR>
    <ATTR Comment="- Field 3">Until: 24:00</ATTR>
    <ATTR Comment="- Field 4">0.25</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Schedule:Compact</CLASS>
    <ATTR Comment="- Name">CW-Loop-Temp-Schedule</ATTR>
    <ATTR Comment="- Schedule Type Limits Name">Temperature</ATTR>
    <ATTR Comment="- Field 1">Through: 12/31</ATTR>
    <ATTR Comment="- Field 2">For: AllDays</ATTR>
    <ATTR Comment="- Field 3">Until: 24:00</ATTR>
    <ATTR Comment="- Field 4">6.7</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Schedule:Compact</CLASS>
    <ATTR Comment="- Name">HW-Loop-Temp-Schedule</ATTR>
    <ATTR Comment="- Schedule Type Limits Name">Temperature</ATTR>
    <ATTR Comment="- Field 1">Through: 12/31</ATTR>
    <ATTR Comment="- Field 2">For: AllDays</ATTR>
    <ATTR Comment="- Field 3">Until: 24:00</ATTR>
    <ATTR Comment="- Field 4">82.2</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Schedule:Compact</CLASS>
    <ATTR Comment="- Name">PlantOnSched</ATTR>
    <ATTR Comment="- Schedule Type Limits Name">On/Off</ATTR>
    <ATTR Comment="- Field 1">Through: 12/31</ATTR>
    <ATTR Comment="- Field 2">For: AllDays</ATTR>
    <ATTR Comment="- Field 3">Until: 24:00</ATTR>
    <ATTR Comment="- Field 4">1.0</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Schedule:Compact</CLASS>
    <ATTR Comment="- Name">Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseCreditReduxSched</ATTR>
    <ATTR Comment="- Schedule Type Limits Name">Fraction</ATTR>
    <ATTR Comment="- Field 1">Through: 12/31</ATTR>
    <ATTR Comment="- Field 2">For:AllDays</ATTR>
    <ATTR Comment="- Field 3">Interpolate:No</ATTR>
    <ATTR Comment="- Field 4">Until: 7:00</ATTR>
    <ATTR Comment="- Field 5">0.2</ATTR>
    <ATTR Comment="- Field 6">Until: 21:00</ATTR>
    <ATTR Comment="- Field 7">0.4</ATTR>
    <ATTR Comment="- Field 8">Until: 24:00</ATTR>
    <ATTR Comment="- Field 9">0.2</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Schedule:Compact</CLASS>
    <ATTR Comment="- Name">Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseDefrost2aDaySched</ATTR>
    <ATTR Comment="- Schedule Type Limits Name">On/Off</ATTR>
    <ATTR Comment="- Field 1">Through: 12/31</ATTR>
    <ATTR Comment="- Field 2">For:AllDays</ATTR>
    <ATTR Comment="- Field 3">Interpolate:Yes</ATTR>
    <ATTR Comment="- Field 4">Until: 11:00</ATTR>
    <ATTR Comment="- Field 5">0</ATTR>
    <ATTR Comment="- Field 6">Until: 11:20</ATTR>
    <ATTR Comment="- Field 7">1</ATTR>
    <ATTR Comment="- Field 8">Until: 23:00</ATTR>
    <ATTR Comment="- Field 9">0</ATTR>
    <ATTR Comment="- Field 10">Until: 23:20</ATTR>
    <ATTR Comment="- Field 11">1</ATTR>
    <ATTR Comment="- Field 12">Until: 24:00</ATTR>
    <ATTR Comment="- Field 13">0</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Schedule:Compact</CLASS>
    <ATTR Comment="- Name">Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseDripDown2aDaySched</ATTR>
    <ATTR Comment="- Schedule Type Limits Name">On/Off</ATTR>
    <ATTR Comment="- Field 1">Through: 12/31</ATTR>
    <ATTR Comment="- Field 2">For:AllDays</ATTR>
    <ATTR Comment="- Field 3">Interpolate:Yes</ATTR>
    <ATTR Comment="- Field 4">Until: 11:00</ATTR>
    <ATTR Comment="- Field 5">0</ATTR>
    <ATTR Comment="- Field 6">Until: 11:30</ATTR>
    <ATTR Comment="- Field 7">1</ATTR>
    <ATTR Comment="- Field 8">Until: 23:00</ATTR>
    <ATTR Comment="- Field 9">0</ATTR>
    <ATTR Comment="- Field 10">Until: 23:30</ATTR>
    <ATTR Comment="- Field 11">1</ATTR>
    <ATTR Comment="- Field 12">Until: 24:00</ATTR>
    <ATTR Comment="- Field 13">0</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Schedule:Compact</CLASS>
    <ATTR Comment="- Name">Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched</ATTR>
    <ATTR Comment="- Schedule Type Limits Name">Any Number</ATTR>
    <ATTR Comment="- Field 1">Through: 12/31</ATTR>
    <ATTR Comment="- Field 2">For: Tuesday Friday</ATTR>
    <ATTR Comment="- Field 3">Until: 4:00</ATTR>
    <ATTR Comment="- Field 4">0.0</ATTR>
    <ATTR Comment="- Field 5">Until: 5:00</ATTR>
    <ATTR Comment="- Field 6">725.0</ATTR>
    <ATTR Comment="- Field 7">Until: 6:00</ATTR>
    <ATTR Comment="- Field 8">417.0</ATTR>
    <ATTR Comment="- Field 9">Until: 7:00</ATTR>
    <ATTR Comment="- Field 10">290.0</ATTR>
    <ATTR Comment="- Field 11">Until: 24:00</ATTR>
    <ATTR Comment="- Field 12">0.0</ATTR>
    <ATTR Comment="- Field 13">For: AllOtherDays</ATTR>
    <ATTR Comment="- Field 14">Until: 4:00</ATTR>
    <ATTR Comment="- Field 15">0.0</ATTR>
    <ATTR Comment="- Field 16">Until: 5:00</ATTR>
    <ATTR Comment="- Field 17">125.0</ATTR>
    <ATTR Comment="- Field 18">Until: 6:00</ATTR>
    <ATTR Comment="- Field 19">117.0</ATTR>
    <ATTR Comment="- Field 20">Until: 7:00</ATTR>
    <ATTR Comment="- Field 21">90.0</ATTR>
    <ATTR Comment="- Field 22">Until: 19:00</ATTR>
    <ATTR Comment="- Field 23">0.0</ATTR>
    <ATTR Comment="- Field 24">Until: 20:00</ATTR>
    <ATTR Comment="- Field 25">125.0</ATTR>
    <ATTR Comment="- Field 26">Until: 21:00</ATTR>
    <ATTR Comment="- Field 27">117.0</ATTR>
    <ATTR Comment="- Field 28">Until: 22:00</ATTR>
    <ATTR Comment="- Field 29">90.0</ATTR>
    <ATTR Comment="- Field 30">Until: 24:00</ATTR>
    <ATTR Comment="- Field 31">0.0</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Schedule:Compact</CLASS>
    <ATTR Comment="- Name">Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched</ATTR>
    <ATTR Comment="- Schedule Type Limits Name">Any Number</ATTR>
    <ATTR Comment="- Field 1">Through: 12/31</ATTR>
    <ATTR Comment="- Field 2">For:AllDays</ATTR>
    <ATTR Comment="- Field 3">Until: 6:00</ATTR>
    <ATTR Comment="- Field 4">0.0</ATTR>
    <ATTR Comment="- Field 5">Until: 7:00</ATTR>
    <ATTR Comment="- Field 6">50.0</ATTR>
    <ATTR Comment="- Field 7">Until: 9:00</ATTR>
    <ATTR Comment="- Field 8">70.0</ATTR>
    <ATTR Comment="- Field 9">Until: 10:00</ATTR>
    <ATTR Comment="- Field 10">80.0</ATTR>
    <ATTR Comment="- Field 11">Until: 11:00</ATTR>
    <ATTR Comment="- Field 12">70.0</ATTR>
    <ATTR Comment="- Field 13">Until: 13:00</ATTR>
    <ATTR Comment="- Field 14">50.0</ATTR>
    <ATTR Comment="- Field 15">Until: 14:00</ATTR>
    <ATTR Comment="- Field 16">80.0</ATTR>
    <ATTR Comment="- Field 17">Until: 15:00</ATTR>
    <ATTR Comment="- Field 18">90.0</ATTR>
    <ATTR Comment="- Field 19">Until: 16:00</ATTR>
    <ATTR Comment="- Field 20">80.0</ATTR>
    <ATTR Comment="- Field 21">Until: 24:00</ATTR>
    <ATTR Comment="- Field 22">0.0</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Schedule:Compact</CLASS>
    <ATTR Comment="- Name">BLDG_SWH_EXTD_SCH</ATTR>
    <ATTR Comment="- Schedule Type Limits Name">Fraction</ATTR>
    <ATTR Comment="- Field 1">Through: 12/31</ATTR>
    <ATTR Comment="- Field 2">For: Weekdays SummerDesignDay</ATTR>
    <ATTR Comment="- Field 3">Until: 07:00</ATTR>
    <ATTR Comment="- Field 4">0.3</ATTR>
    <ATTR Comment="- Field 5">Until: 08:00</ATTR>
    <ATTR Comment="- Field 6">0.5</ATTR>
    <ATTR Comment="- Field 7">Until: 09:00</ATTR>
    <ATTR Comment="- Field 8">0.58</ATTR>
    <ATTR Comment="- Field 9">Until: 10:00</ATTR>
    <ATTR Comment="- Field 10">0.66</ATTR>
    <ATTR Comment="- Field 11">Until: 11:00</ATTR>
    <ATTR Comment="- Field 12">0.78</ATTR>
    <ATTR Comment="- Field 13">Until: 12:00</ATTR>
    <ATTR Comment="- Field 14">0.82</ATTR>
    <ATTR Comment="- Field 15">Until: 13:00</ATTR>
    <ATTR Comment="- Field 16">0.71</ATTR>
    <ATTR Comment="- Field 17">Until: 14:00</ATTR>
    <ATTR Comment="- Field 18">0.82</ATTR>
    <ATTR Comment="- Field 19">Until: 15:00</ATTR>
    <ATTR Comment="- Field 20">0.78</ATTR>
    <ATTR Comment="- Field 21">Until: 16:00</ATTR>
    <ATTR Comment="- Field 22">0.74</ATTR>
    <ATTR Comment="- Field 23">Until: 17:00</ATTR>
    <ATTR Comment="- Field 24">0.63</ATTR>
    <ATTR Comment="- Field 25">Until: 18:00</ATTR>
    <ATTR Comment="- Field 26">0.41</ATTR>
    <ATTR Comment="- Field 27">Until: 21:00</ATTR>
    <ATTR Comment="- Field 28">0.35</ATTR>
    <ATTR Comment="- Field 29">Until: 24:00</ATTR>
    <ATTR Comment="- Field 30">0.30</ATTR>
    <ATTR Comment="- Field 31">For: AllOtherDays</ATTR>
    <ATTR Comment="- Field 32">Until: 08:00</ATTR>
    <ATTR Comment="- Field 33">0.3</ATTR>
    <ATTR Comment="- Field 34">Until: 09:00</ATTR>
    <ATTR Comment="- Field 35">0.4</ATTR>
    <ATTR Comment="- Field 36">Until: 10:00</ATTR>
    <ATTR Comment="- Field 37">0.5</ATTR>
    <ATTR Comment="- Field 38">Until: 17:00</ATTR>
    <ATTR Comment="- Field 39">0.6</ATTR>
    <ATTR Comment="- Field 40">Until: 18:00</ATTR>
    <ATTR Comment="- Field 41">0.5</ATTR>
    <ATTR Comment="- Field 42">Until: 24:00</ATTR>
    <ATTR Comment="- Field 43">0.3</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Schedule:Compact</CLASS>
    <ATTR Comment="- Name">BLDG_SWH_SCH</ATTR>
    <ATTR Comment="- Schedule Type Limits Name">Fraction</ATTR>
    <ATTR Comment="- Field 1">Through: 12/31</ATTR>
    <ATTR Comment="- Field 2">For: Weekdays SummerDesignDay</ATTR>
    <ATTR Comment="- Field 3">Until: 07:00</ATTR>
    <ATTR Comment="- Field 4">0.01</ATTR>
    <ATTR Comment="- Field 5">Until: 08:00</ATTR>
    <ATTR Comment="- Field 6">0.17</ATTR>
    <ATTR Comment="- Field 7">Until: 09:00</ATTR>
    <ATTR Comment="- Field 8">0.58</ATTR>
    <ATTR Comment="- Field 9">Until: 10:00</ATTR>
    <ATTR Comment="- Field 10">0.66</ATTR>
    <ATTR Comment="- Field 11">Until: 11:00</ATTR>
    <ATTR Comment="- Field 12">0.78</ATTR>
    <ATTR Comment="- Field 13">Until: 12:00</ATTR>
    <ATTR Comment="- Field 14">0.82</ATTR>
    <ATTR Comment="- Field 15">Until: 13:00</ATTR>
    <ATTR Comment="- Field 16">0.71</ATTR>
    <ATTR Comment="- Field 17">Until: 14:00</ATTR>
    <ATTR Comment="- Field 18">0.82</ATTR>
    <ATTR Comment="- Field 19">Until: 15:00</ATTR>
    <ATTR Comment="- Field 20">0.78</ATTR>
    <ATTR Comment="- Field 21">Until: 16:00</ATTR>
    <ATTR Comment="- Field 22">0.74</ATTR>
    <ATTR Comment="- Field 23">Until: 17:00</ATTR>
    <ATTR Comment="- Field 24">0.63</ATTR>
    <ATTR Comment="- Field 25">Until: 18:00</ATTR>
    <ATTR Comment="- Field 26">0.41</ATTR>
    <ATTR Comment="- Field 27">Until: 21:00</ATTR>
    <ATTR Comment="- Field 28">0.18</ATTR>
    <ATTR Comment="- Field 29">Until: 22:00</ATTR>
    <ATTR Comment="- Field 30">0.1</ATTR>
    <ATTR Comment="- Field 31">Until: 24:00</ATTR>
    <ATTR Comment="- Field 32">0.01</ATTR>
    <ATTR Comment="- Field 33">For: Saturday WinterDesignDay</ATTR>
    <ATTR Comment="- Field 34">Until: 08:00</ATTR>
    <ATTR Comment="- Field 35">0.01</ATTR>
    <ATTR Comment="- Field 36">Until: 09:00</ATTR>
    <ATTR Comment="- Field 37">0.2</ATTR>
    <ATTR Comment="- Field 38">Until: 10:00</ATTR>
    <ATTR Comment="- Field 39">0.28</ATTR>
    <ATTR Comment="- Field 40">Until: 12:00</ATTR>
    <ATTR Comment="- Field 41">0.3</ATTR>
    <ATTR Comment="- Field 42">Until: 14:00</ATTR>
    <ATTR Comment="- Field 43">0.24</ATTR>
    <ATTR Comment="- Field 44">Until: 17:00</ATTR>
    <ATTR Comment="- Field 45">0.23</ATTR>
    <ATTR Comment="- Field 46">Until: 18:00</ATTR>
    <ATTR Comment="- Field 47">0.1</ATTR>
    <ATTR Comment="- Field 48">Until: 24:00</ATTR>
    <ATTR Comment="- Field 49">0.01</ATTR>
    <ATTR Comment="- Field 50">For: Sunday Holidays AllOtherDays</ATTR>
    <ATTR Comment="- Field 51">Until: 24:00</ATTR>
    <ATTR Comment="- Field 52">0.01</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Schedule:Compact</CLASS>
    <ATTR Comment="- Name">Water Equipment Hot Supply Temp Sched</ATTR>
    <ATTR Comment="- Schedule Type Limits Name">Temperature</ATTR>
    <ATTR Comment="- Field 1">Through: 12/31</ATTR>
    <ATTR Comment="- Field 2">For: AllDays</ATTR>
    <ATTR Comment="- Field 3">Until: 24:00</ATTR>
    <ATTR Comment="- Field 4">49.0</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Schedule:Compact</CLASS>
    <ATTR Comment="- Name">Water Equipment Latent fract sched</ATTR>
    <ATTR Comment="- Schedule Type Limits Name">Fraction</ATTR>
    <ATTR Comment="- Field 1">Through: 12/31</ATTR>
    <ATTR Comment="- Field 2">For: AllDays</ATTR>
    <ATTR Comment="- Field 3">Until: 24:00</ATTR>
    <ATTR Comment="- Field 4">0.05</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Schedule:Compact</CLASS>
    <ATTR Comment="- Name">Water Equipment Sensible fract sched</ATTR>
    <ATTR Comment="- Schedule Type Limits Name">Fraction</ATTR>
    <ATTR Comment="- Field 1">Through: 12/31</ATTR>
    <ATTR Comment="- Field 2">For: AllDays</ATTR>
    <ATTR Comment="- Field 3">Until: 24:00</ATTR>
    <ATTR Comment="- Field 4">0.2</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Schedule:Compact</CLASS>
    <ATTR Comment="- Name">Water Equipment Temp Sched</ATTR>
    <ATTR Comment="- Schedule Type Limits Name">Temperature</ATTR>
    <ATTR Comment="- Field 1">Through: 12/31</ATTR>
    <ATTR Comment="- Field 2">For: AllDays</ATTR>
    <ATTR Comment="- Field 3">Until: 24:00</ATTR>
    <ATTR Comment="- Field 4">49.0</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Schedule:Compact</CLASS>
    <ATTR Comment="- Name">SWHSys1 Water Heater Ambient Temperature Schedule Name</ATTR>
    <ATTR Comment="- Schedule Type Limits Name">Temperature</ATTR>
    <ATTR Comment="- Field 1">Through: 12/31</ATTR>
    <ATTR Comment="- Field 2">For: AllDays</ATTR>
    <ATTR Comment="- Field 3">Until: 24:00</ATTR>
    <ATTR Comment="- Field 4">22.0</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Schedule:Compact</CLASS>
    <ATTR Comment="- Name">SWHSys1 Water Heater Setpoint Temperature Schedule Name</ATTR>
    <ATTR Comment="- Schedule Type Limits Name">Temperature</ATTR>
    <ATTR Comment="- Field 1">Through: 12/31</ATTR>
    <ATTR Comment="- Field 2">For: AllDays</ATTR>
    <ATTR Comment="- Field 3">Until: 24:00</ATTR>
    <ATTR Comment="- Field 4">60.0</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Schedule:Compact</CLASS>
    <ATTR Comment="- Name">SWHSys1-Loop-Temp-Schedule</ATTR>
    <ATTR Comment="- Schedule Type Limits Name">Temperature</ATTR>
    <ATTR Comment="- Field 1">Through: 12/31</ATTR>
    <ATTR Comment="- Field 2">For: AllDays</ATTR>
    <ATTR Comment="- Field 3">Until: 24:00</ATTR>
    <ATTR Comment="- Field 4">60.0</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Material</CLASS>
    <ATTR Comment="- Name">IEAD NonRes Roof Insulation</ATTR>
    <ATTR Comment="- Roughness">MediumRough</ATTR>
    <ATTR Comment="- Thickness {m}">0.124663450809702</ATTR>
    <ATTR Comment="- Conductivity {W/m-K}">0.049</ATTR>
    <ATTR Comment="- Density {kg/m3}">265.0000</ATTR>
    <ATTR Comment="- Specific Heat {J/kg-K}">836.8000</ATTR>
    <ATTR Comment="- Thermal Absorptance">0.9000</ATTR>
    <ATTR Comment="- Solar Absorptance">0.7000</ATTR>
    <ATTR Comment="- Visible Absorptance">0.7000</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Material</CLASS>
    <ATTR Comment="- Name">UGWall NonRes Insulation</ATTR>
    <ATTR Comment="- Roughness">MediumRough</ATTR>
    <ATTR Comment="- Thickness {m}">0.0001</ATTR>
    <ATTR Comment="- Conductivity {W/m-K}">0.049</ATTR>
    <ATTR Comment="- Density {kg/m3}">265.0000</ATTR>
    <ATTR Comment="- Specific Heat {J/kg-K}">836.8000</ATTR>
    <ATTR Comment="- Thermal Absorptance">0.9000</ATTR>
    <ATTR Comment="- Solar Absorptance">0.7000</ATTR>
    <ATTR Comment="- Visible Absorptance">0.7000</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Material</CLASS>
    <ATTR Comment="- Name">Std Wood 6inch</ATTR>
    <ATTR Comment="- Roughness">MediumSmooth</ATTR>
    <ATTR Comment="- Thickness {m}">0.15</ATTR>
    <ATTR Comment="- Conductivity {W/m-K}">0.12</ATTR>
    <ATTR Comment="- Density {kg/m3}">540.0000</ATTR>
    <ATTR Comment="- Specific Heat {J/kg-K}">1210</ATTR>
    <ATTR Comment="- Thermal Absorptance">0.9000000</ATTR>
    <ATTR Comment="- Solar Absorptance">0.7000000</ATTR>
    <ATTR Comment="- Visible Absorptance">0.7000000</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Material</CLASS>
    <ATTR Comment="- Name">Wood Siding</ATTR>
    <ATTR Comment="- Roughness">MediumSmooth</ATTR>
    <ATTR Comment="- Thickness {m}">0.0100</ATTR>
    <ATTR Comment="- Conductivity {W/m-K}">0.1100</ATTR>
    <ATTR Comment="- Density {kg/m3}">544.6200</ATTR>
    <ATTR Comment="- Specific Heat {J/kg-K}">1210.0000</ATTR>
    <ATTR Comment="- Thermal Absorptance">0.9000</ATTR>
    <ATTR Comment="- Solar Absorptance">0.7800</ATTR>
    <ATTR Comment="- Visible Absorptance">0.7800</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Material</CLASS>
    <ATTR Comment="- Name">1/2IN Gypsum</ATTR>
    <ATTR Comment="- Roughness">Smooth</ATTR>
    <ATTR Comment="- Thickness {m}">0.0127</ATTR>
    <ATTR Comment="- Conductivity {W/m-K}">0.1600</ATTR>
    <ATTR Comment="- Density {kg/m3}">784.9000</ATTR>
    <ATTR Comment="- Specific Heat {J/kg-K}">830.0000</ATTR>
    <ATTR Comment="- Thermal Absorptance">0.9000</ATTR>
    <ATTR Comment="- Solar Absorptance">0.9200</ATTR>
    <ATTR Comment="- Visible Absorptance">0.9200</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Material</CLASS>
    <ATTR Comment="- Name">1IN Stucco</ATTR>
    <ATTR Comment="- Roughness">Smooth</ATTR>
    <ATTR Comment="- Thickness {m}">0.0253</ATTR>
    <ATTR Comment="- Conductivity {W/m-K}">0.6918</ATTR>
    <ATTR Comment="- Density {kg/m3}">1858.0000</ATTR>
    <ATTR Comment="- Specific Heat {J/kg-K}">837.0000</ATTR>
    <ATTR Comment="- Thermal Absorptance">0.9000</ATTR>
    <ATTR Comment="- Solar Absorptance">0.9200</ATTR>
    <ATTR Comment="- Visible Absorptance">0.9200</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Material</CLASS>
    <ATTR Comment="- Name">8IN CONCRETE HW</ATTR>
    <ATTR Comment="- Roughness">Rough</ATTR>
    <ATTR Comment="- Thickness {m}">0.2032</ATTR>
    <ATTR Comment="- Conductivity {W/m-K}">1.3110</ATTR>
    <ATTR Comment="- Density {kg/m3}">2240.0000</ATTR>
    <ATTR Comment="- Specific Heat {J/kg-K}">836.8000</ATTR>
    <ATTR Comment="- Thermal Absorptance">0.9000</ATTR>
    <ATTR Comment="- Solar Absorptance">0.7000</ATTR>
    <ATTR Comment="- Visible Absorptance">0.7000</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Material</CLASS>
    <ATTR Comment="- Name">Metal Siding</ATTR>
    <ATTR Comment="- Roughness">Smooth</ATTR>
    <ATTR Comment="- Thickness {m}">0.0015</ATTR>
    <ATTR Comment="- Conductivity {W/m-K}">44.9600</ATTR>
    <ATTR Comment="- Density {kg/m3}">7688.8600</ATTR>
    <ATTR Comment="- Specific Heat {J/kg-K}">410.0000</ATTR>
    <ATTR Comment="- Thermal Absorptance">0.9000</ATTR>
    <ATTR Comment="- Solar Absorptance">0.2000</ATTR>
    <ATTR Comment="- Visible Absorptance">0.2000</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Material</CLASS>
    <ATTR Comment="- Name">HW CONCRETE</ATTR>
    <ATTR Comment="- Roughness">Rough</ATTR>
    <ATTR Comment="- Thickness {m}">0.1016</ATTR>
    <ATTR Comment="- Conductivity {W/m-K}">1.3110</ATTR>
    <ATTR Comment="- Density {kg/m3}">2240.0000</ATTR>
    <ATTR Comment="- Specific Heat {J/kg-K}">836.8000</ATTR>
    <ATTR Comment="- Thermal Absorptance">0.9000</ATTR>
    <ATTR Comment="- Solar Absorptance">0.7000</ATTR>
    <ATTR Comment="- Visible Absorptance">0.7000</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Material</CLASS>
    <ATTR Comment="- Name">Roof Membrane</ATTR>
    <ATTR Comment="- Roughness">VeryRough</ATTR>
    <ATTR Comment="- Thickness {m}">0.0095</ATTR>
    <ATTR Comment="- Conductivity {W/m-K}">0.1600</ATTR>
    <ATTR Comment="- Density {kg/m3}">1121.2900</ATTR>
    <ATTR Comment="- Specific Heat {J/kg-K}">1460.0000</ATTR>
    <ATTR Comment="- Thermal Absorptance">0.9000</ATTR>
    <ATTR Comment="- Solar Absorptance">0.7000</ATTR>
    <ATTR Comment="- Visible Absorptance">0.7000</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Material</CLASS>
    <ATTR Comment="- Name">Metal Decking</ATTR>
    <ATTR Comment="- Roughness">MediumSmooth</ATTR>
    <ATTR Comment="- Thickness {m}">0.0015</ATTR>
    <ATTR Comment="- Conductivity {W/m-K}">45.0060</ATTR>
    <ATTR Comment="- Density {kg/m3}">7680.0000</ATTR>
    <ATTR Comment="- Specific Heat {J/kg-K}">418.4000</ATTR>
    <ATTR Comment="- Thermal Absorptance">0.9000</ATTR>
    <ATTR Comment="- Solar Absorptance">0.7000</ATTR>
    <ATTR Comment="- Visible Absorptance">0.3000</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Material</CLASS>
    <ATTR Comment="- Name">Metal Roofing</ATTR>
    <ATTR Comment="- Roughness">MediumSmooth</ATTR>
    <ATTR Comment="- Thickness {m}">0.0015</ATTR>
    <ATTR Comment="- Conductivity {W/m-K}">45.0060</ATTR>
    <ATTR Comment="- Density {kg/m3}">7680.0000</ATTR>
    <ATTR Comment="- Specific Heat {J/kg-K}">418.4000</ATTR>
    <ATTR Comment="- Thermal Absorptance">0.9000</ATTR>
    <ATTR Comment="- Solar Absorptance">0.7000</ATTR>
    <ATTR Comment="- Visible Absorptance">0.3000</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Material</CLASS>
    <ATTR Comment="- Name">MAT-CC05 4 HW CONCRETE</ATTR>
    <ATTR Comment="- Roughness">Rough</ATTR>
    <ATTR Comment="- Thickness {m}">0.1016</ATTR>
    <ATTR Comment="- Conductivity {W/m-K}">1.3110</ATTR>
    <ATTR Comment="- Density {kg/m3}">2240.0000</ATTR>
    <ATTR Comment="- Specific Heat {J/kg-K}">836.8000</ATTR>
    <ATTR Comment="- Thermal Absorptance">0.9000</ATTR>
    <ATTR Comment="- Solar Absorptance">0.7000</ATTR>
    <ATTR Comment="- Visible Absorptance">0.7000</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Material</CLASS>
    <ATTR Comment="- Name">Std AC02</ATTR>
    <ATTR Comment="- Roughness">MediumSmooth</ATTR>
    <ATTR Comment="- Thickness {m}">1.2700000E-02</ATTR>
    <ATTR Comment="- Conductivity {W/m-K}">5.7000000E-02</ATTR>
    <ATTR Comment="- Density {kg/m3}">288.0000</ATTR>
    <ATTR Comment="- Specific Heat {J/kg-K}">1339.000</ATTR>
    <ATTR Comment="- Thermal Absorptance">0.9000000</ATTR>
    <ATTR Comment="- Solar Absorptance">0.7000000</ATTR>
    <ATTR Comment="- Visible Absorptance">0.2000000</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Material:NoMass</CLASS>
    <ATTR Comment="- Name">CP02 CARPET PAD</ATTR>
    <ATTR Comment="- Roughness">VeryRough</ATTR>
    <ATTR Comment="- Thermal Resistance {m2-K/W}">0.2165</ATTR>
    <ATTR Comment="- Thermal Absorptance">0.9000</ATTR>
    <ATTR Comment="- Solar Absorptance">0.7000</ATTR>
    <ATTR Comment="- Visible Absorptance">0.8000</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Material:NoMass</CLASS>
    <ATTR Comment="- Name">MAT-AIR-WALL</ATTR>
    <ATTR Comment="- Roughness">Rough</ATTR>
    <ATTR Comment="- Thermal Resistance {m2-K/W}">0.2079491</ATTR>
    <ATTR Comment="- Thermal Absorptance">0.9</ATTR>
    <ATTR Comment="- Solar Absorptance">0.7</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>WindowMaterial:SimpleGlazingSystem</CLASS>
    <ATTR Comment="- Name">NonRes Fixed Assembly Window</ATTR>
    <ATTR Comment="- U-Factor {W/m2-K}">6.92716</ATTR>
    <ATTR Comment="- Solar Heat Gain Coefficient">0.25</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>WindowMaterial:SimpleGlazingSystem</CLASS>
    <ATTR Comment="- Name">Res Fixed Assembly Window</ATTR>
    <ATTR Comment="- U-Factor {W/m2-K}">6.92716</ATTR>
    <ATTR Comment="- Solar Heat Gain Coefficient">0.25</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Construction</CLASS>
    <ATTR Comment="- Name">Mass Non-res Ext Wall</ATTR>
    <ATTR Comment="- Outside Layer">1IN Stucco</ATTR>
    <ATTR Comment="- Layer 2">8IN Concrete HW</ATTR>
    <ATTR Comment="- Layer 3">1/2IN Gypsum</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Construction</CLASS>
    <ATTR Comment="- Name">IEAD Non-res Roof</ATTR>
    <ATTR Comment="- Outside Layer">Roof Membrane</ATTR>
    <ATTR Comment="- Layer 2">IEAD NonRes Roof Insulation</ATTR>
    <ATTR Comment="- Layer 3">Metal Decking</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Construction</CLASS>
    <ATTR Comment="- Name">ext-slab</ATTR>
    <ATTR Comment="- Outside Layer">HW CONCRETE</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Construction</CLASS>
    <ATTR Comment="- Name">int-walls</ATTR>
    <ATTR Comment="- Outside Layer">1/2IN Gypsum</ATTR>
    <ATTR Comment="- Layer 2">1/2IN Gypsum</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Construction</CLASS>
    <ATTR Comment="- Name">INT-FLOOR-TOPSIDE</ATTR>
    <ATTR Comment="- Outside Layer">MAT-CC05 4 HW CONCRETE</ATTR>
    <ATTR Comment="- Layer 2">CP02 CARPET PAD</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Construction</CLASS>
    <ATTR Comment="- Name">INT-FLOOR-UNDERSIDE</ATTR>
    <ATTR Comment="- Outside Layer">CP02 CARPET PAD</ATTR>
    <ATTR Comment="- Layer 2">MAT-CC05 4 HW CONCRETE</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Construction</CLASS>
    <ATTR Comment="- Name">Underground Wall Non-res</ATTR>
    <ATTR Comment="- Outside Layer">8IN Concrete HW</ATTR>
    <ATTR Comment="- Layer 2">UGWall NonRes Insulation</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Construction</CLASS>
    <ATTR Comment="- Name">Window Non-res Fixed</ATTR>
    <ATTR Comment="- Outside Layer">NonRes Fixed Assembly Window</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Construction</CLASS>
    <ATTR Comment="- Name">Window Res Fixed</ATTR>
    <ATTR Comment="- Outside Layer">Res Fixed Assembly Window</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Construction</CLASS>
    <ATTR Comment="- Name">DropCeiling</ATTR>
    <ATTR Comment="- Outside Layer">Std AC02</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Construction</CLASS>
    <ATTR Comment="- Name">AIR-WALL</ATTR>
    <ATTR Comment="- Outside Layer">MAT-AIR-WALL</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Construction</CLASS>
    <ATTR Comment="- Name">InteriorFurnishings</ATTR>
    <ATTR Comment="- Outside Layer">Std Wood 6inch</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>GlobalGeometryRules</CLASS>
    <ATTR Comment="- Starting Vertex Position">UpperLeftCorner</ATTR>
    <ATTR Comment="- Vertex Entry Direction">Counterclockwise</ATTR>
    <ATTR Comment="- Coordinate System">Relative</ATTR>
    <ATTR Comment="- Daylighting Reference Point Coordinate System">Relative</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">Basement</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">1</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">Corridor_Flr_1</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">1</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">Corridor_Flr_2</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">1</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">Corridor_Flr_5</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">1</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">Corridor_NW_Flr_3</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">1</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">Corridor_NW_Flr_4</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">1</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">Corridor_SE_Flr_3</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">1</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">Corridor_SE_Flr_4</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">1</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">Dining_Flr_5</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">1</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">ER_Exam1_Mult4_Flr_1</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">4</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">ER_Exam3_Mult4_Flr_1</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">4</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">ER_NurseStn_Lobby_Flr_1</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">1</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">ER_Trauma1_Flr_1</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">1</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">ER_Trauma2_Flr_1</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">1</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">ER_Triage_Mult4_Flr_1</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">4</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">ICU_Flr_2</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">1</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">ICU_NurseStn_Lobby_Flr_2</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">1</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">IC_PatRoom1_Mult5_Flr_2</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">5</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">IC_PatRoom2_Flr_2</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">1</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">IC_PatRoom3_Mult6_Flr_2</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">6</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">Kitchen_Flr_5</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">1</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">Lab_Flr_3</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">1</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">Lab_Flr_4</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">1</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">Lobby_Records_Flr_1</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">1</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">NurseStn_Lobby_Flr_3</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">1</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">NurseStn_Lobby_Flr_4</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">1</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">NurseStn_Lobby_Flr_5</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">1</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">OR1_Flr_2</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">1</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">OR2_Mult5_Flr_2</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">5</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">OR3_Flr_2</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">1</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">OR4_Flr_2</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">1</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">OR_NurseStn_Lobby_Flr_2</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">1</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">Office1_Flr_5</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">1</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">Office1_Mult4_Flr_1</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">4</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">Office2_Mult5_Flr_5</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">5</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">Office3_Flr_5</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">1</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">Office4_Mult6_Flr_5</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">6</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">PatRoom1_Mult10_Flr_3</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">10</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">PatRoom1_Mult10_Flr_4</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">10</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">PatRoom2_Flr_3</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">1</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">PatRoom2_Flr_4</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">1</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">PatRoom3_Mult10_Flr_3</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">10</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">PatRoom3_Mult10_Flr_4</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">10</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">PatRoom4_Flr_3</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">1</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">PatRoom4_Flr_4</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">1</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">PatRoom5_Mult10_Flr_3</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">10</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">PatRoom5_Mult10_Flr_4</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">10</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">PatRoom6_Flr_3</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">1</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">PatRoom6_Flr_4</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">1</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">PatRoom7_Mult10_Flr_3</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">10</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">PatRoom7_Mult10_Flr_4</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">10</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">PatRoom8_Flr_3</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">1</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">PatRoom8_Flr_4</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">1</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">PhysTherapy_Flr_3</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">1</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>Zone</CLASS>
    <ATTR Comment="- Name">Radiology_Flr_4</ATTR>
    <ATTR Comment="- Direction of Relative North {deg}">0.0000</ATTR>
    <ATTR Comment="- X Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Y Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Z Origin {m}">0.0000</ATTR>
    <ATTR Comment="- Type">1</ATTR>
    <ATTR Comment="- Multiplier">1</ATTR>
    <ATTR Comment="- Ceiling Height {m}"></ATTR>
    <ATTR Comment="- Volume {m3}"></ATTR>
    <ATTR Comment="- Zone Inside Convection Algorithm"></ATTR>
    <ATTR Comment="- Zone Outside Convection Algorithm"></ATTR>
    <ATTR Comment="- Part of Total Floor Area">Yes</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Basement_Ceiling</ATTR>
    <ATTR Comment="- Surface Type">Ceiling</ATTR>
    <ATTR Comment="- Construction Name">INT-FLOOR-UNDERSIDE</ATTR>
    <ATTR Comment="- Zone Name">Basement</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Basement_Ceiling</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">0.0000</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Basement_Floor</ATTR>
    <ATTR Comment="- Surface Type">Floor</ATTR>
    <ATTR Comment="- Construction Name">ext-slab</ATTR>
    <ATTR Comment="- Zone Name">Basement</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Ground</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object"></ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">-2.4390</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">-2.4390</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">-2.4390</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">-2.4390</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Basement_Wall_East</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">Underground Wall Non-res</ATTR>
    <ATTR Comment="- Zone Name">Basement</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Ground</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object"></ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">-2.4390</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">-2.4390</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">0.0000</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Basement_Wall_North</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">Underground Wall Non-res</ATTR>
    <ATTR Comment="- Zone Name">Basement</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Ground</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object"></ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">-2.4390</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">-2.4390</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">0.0000</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Basement_Wall_South</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">Underground Wall Non-res</ATTR>
    <ATTR Comment="- Zone Name">Basement</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Ground</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object"></ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">-2.4390</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">-2.4390</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">0.0000</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Basement_Wall_West</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">Underground Wall Non-res</ATTR>
    <ATTR Comment="- Zone Name">Basement</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Ground</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object"></ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">-2.4390</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">-2.4390</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">0.0000</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_Flr_1_Ceiling</ATTR>
    <ATTR Comment="- Surface Type">Ceiling</ATTR>
    <ATTR Comment="- Construction Name">INT-FLOOR-UNDERSIDE</ATTR>
    <ATTR Comment="- Zone Name">Corridor_Flr_1</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_Flr_1_Ceiling</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">4.2683</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_Flr_1_Floor</ATTR>
    <ATTR Comment="- Surface Type">Floor</ATTR>
    <ATTR Comment="- Construction Name">INT-FLOOR-TOPSIDE</ATTR>
    <ATTR Comment="- Zone Name">Corridor_Flr_1</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_Flr_1_Floor</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">0.0000</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_Flr_1_Wall_1_West</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">AIR-WALL</ATTR>
    <ATTR Comment="- Zone Name">Corridor_Flr_1</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Lobby_Flr_1_Wall_1_East</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">15.2400</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">15.2400</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">4.2683</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_Flr_1_Wall_2_West</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Corridor_Flr_1</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Lobby_Flr_1_Wall_2_East</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">15.2400</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">15.2400</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">4.2683</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_Flr_1_Wall_East</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Corridor_Flr_1</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_Flr_1_Wall_East</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">4.2683</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_Flr_1_Wall_North</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">Mass Non-res Ext Wall</ATTR>
    <ATTR Comment="- Zone Name">Corridor_Flr_1</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Outdoors</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object"></ATTR>
    <ATTR Comment="- Sun Exposure">SunExposed</ATTR>
    <ATTR Comment="- Wind Exposure">WindExposed</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">4.2683</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_Flr_1_Wall_South</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">Mass Non-res Ext Wall</ATTR>
    <ATTR Comment="- Zone Name">Corridor_Flr_1</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Outdoors</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object"></ATTR>
    <ATTR Comment="- Sun Exposure">SunExposed</ATTR>
    <ATTR Comment="- Wind Exposure">WindExposed</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">4.2683</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_Flr_2_Ceiling</ATTR>
    <ATTR Comment="- Surface Type">Ceiling</ATTR>
    <ATTR Comment="- Construction Name">INT-FLOOR-UNDERSIDE</ATTR>
    <ATTR Comment="- Zone Name">Corridor_Flr_2</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_Flr_2_Ceiling</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">8.5366</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_Flr_2_Floor</ATTR>
    <ATTR Comment="- Surface Type">Floor</ATTR>
    <ATTR Comment="- Construction Name">INT-FLOOR-TOPSIDE</ATTR>
    <ATTR Comment="- Zone Name">Corridor_Flr_2</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_Flr_2_Floor</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">4.2683</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_Flr_2_Wall_East</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Corridor_Flr_2</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_Flr_2_Wall_East</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">8.5366</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_Flr_2_Wall_North</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">Mass Non-res Ext Wall</ATTR>
    <ATTR Comment="- Zone Name">Corridor_Flr_2</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Outdoors</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object"></ATTR>
    <ATTR Comment="- Sun Exposure">SunExposed</ATTR>
    <ATTR Comment="- Wind Exposure">WindExposed</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">8.5366</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_Flr_2_Wall_South</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">Mass Non-res Ext Wall</ATTR>
    <ATTR Comment="- Zone Name">Corridor_Flr_2</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Outdoors</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object"></ATTR>
    <ATTR Comment="- Sun Exposure">SunExposed</ATTR>
    <ATTR Comment="- Wind Exposure">WindExposed</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">8.5366</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_Flr_2_Wall_West</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Corridor_Flr_2</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_Flr_2_Wall_West</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">8.5366</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_Flr_5_Ceiling</ATTR>
    <ATTR Comment="- Surface Type">Roof</ATTR>
    <ATTR Comment="- Construction Name">IEAD Non-res Roof</ATTR>
    <ATTR Comment="- Zone Name">Corridor_Flr_5</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Outdoors</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object"></ATTR>
    <ATTR Comment="- Sun Exposure">SunExposed</ATTR>
    <ATTR Comment="- Wind Exposure">WindExposed</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">8</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">15.2400</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">15.2400</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 5 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 5 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 5 Z-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 6 X-coordinate {m}">27.4320</ATTR>
    <ATTR Comment="- Vertex 6 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 6 Z-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 7 X-coordinate {m}">27.4320</ATTR>
    <ATTR Comment="- Vertex 7 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 7 Z-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 8 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 8 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 8 Z-coordinate {m}">21.3415</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_Flr_5_Floor</ATTR>
    <ATTR Comment="- Surface Type">Floor</ATTR>
    <ATTR Comment="- Construction Name">INT-FLOOR-TOPSIDE</ATTR>
    <ATTR Comment="- Zone Name">Corridor_Flr_5</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_Flr_5_Floor</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">8</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">27.4320</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">27.4320</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 5 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 5 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 5 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 6 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 6 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 6 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 7 X-coordinate {m}">15.2400</ATTR>
    <ATTR Comment="- Vertex 7 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 7 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 8 X-coordinate {m}">15.2400</ATTR>
    <ATTR Comment="- Vertex 8 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 8 Z-coordinate {m}">17.0732</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_Flr_5_Wall_1_East</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Corridor_Flr_5</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">NurseSat_Flr_5_Wall_West</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">15.2400</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">15.2400</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">15.2400</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">15.2400</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">21.3415</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_Flr_5_Wall_1_North</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">Mass Non-res Ext Wall</ATTR>
    <ATTR Comment="- Zone Name">Corridor_Flr_5</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Outdoors</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object"></ATTR>
    <ATTR Comment="- Sun Exposure">SunExposed</ATTR>
    <ATTR Comment="- Wind Exposure">WindExposed</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">27.4320</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">27.4320</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">21.3415</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_Flr_5_Wall_1_South</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">AIR-WALL</ATTR>
    <ATTR Comment="- Zone Name">Corridor_Flr_5</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">NurseSat_Flr_5_Wall_North</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">15.2400</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">15.2400</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">21.3415</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_Flr_5_Wall_1_West</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Corridor_Flr_5</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_Flr_5_Wall_1_West</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">21.3415</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_Flr_5_Wall_2_East</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Corridor_Flr_5</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Kitchen_Flr_5_Wall_2_West</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">21.3415</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_Flr_5_Wall_2_North</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Corridor_Flr_5</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_Flr_5_Wall_2_North</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">27.4320</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">27.4320</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">21.3415</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_Flr_5_Wall_2_South</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">Mass Non-res Ext Wall</ATTR>
    <ATTR Comment="- Zone Name">Corridor_Flr_5</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Outdoors</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object"></ATTR>
    <ATTR Comment="- Sun Exposure">SunExposed</ATTR>
    <ATTR Comment="- Wind Exposure">WindExposed</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">15.2400</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">15.2400</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">21.3415</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_Flr_5_Wall_2_West</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Corridor_Flr_5</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_Flr_5_Wall_2_West</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">27.4320</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">27.4320</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">27.4320</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">27.4320</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">21.3415</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_NW_Flr_3_Ceiling</ATTR>
    <ATTR Comment="- Surface Type">Ceiling</ATTR>
    <ATTR Comment="- Construction Name">INT-FLOOR-UNDERSIDE</ATTR>
    <ATTR Comment="- Zone Name">Corridor_NW_Flr_3</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_NW_Flr_3_Ceiling</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">10</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">65.5320</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 5 X-coordinate {m}">65.5320</ATTR>
    <ATTR Comment="- Vertex 5 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 5 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 6 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 6 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 6 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 7 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 7 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 7 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 8 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 8 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 8 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 9 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 9 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 9 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 10 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 10 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 10 Z-coordinate {m}">12.8049</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_NW_Flr_3_Floor</ATTR>
    <ATTR Comment="- Surface Type">Floor</ATTR>
    <ATTR Comment="- Construction Name">INT-FLOOR-TOPSIDE</ATTR>
    <ATTR Comment="- Zone Name">Corridor_NW_Flr_3</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_NW_Flr_3_Floor</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">10</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 5 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 5 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 5 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 6 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 6 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 6 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 7 X-coordinate {m}">65.5320</ATTR>
    <ATTR Comment="- Vertex 7 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 7 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 8 X-coordinate {m}">65.5320</ATTR>
    <ATTR Comment="- Vertex 8 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 8 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 9 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 9 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 9 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 10 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 10 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 10 Z-coordinate {m}">8.5366</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_NW_Flr_3_Wall_1_East</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">AIR-WALL</ATTR>
    <ATTR Comment="- Zone Name">Corridor_NW_Flr_3</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">NurseSat_Lobby_Flr_3_Wall_1_West</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">33.5820</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">33.5820</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">12.8049</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_NW_Flr_3_Wall_1_North</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">Mass Non-res Ext Wall</ATTR>
    <ATTR Comment="- Zone Name">Corridor_NW_Flr_3</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Outdoors</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object"></ATTR>
    <ATTR Comment="- Sun Exposure">SunExposed</ATTR>
    <ATTR Comment="- Wind Exposure">WindExposed</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">12.8049</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_NW_Flr_3_Wall_1_South</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">AIR-WALL</ATTR>
    <ATTR Comment="- Zone Name">Corridor_SE_Flr_3</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_NW_Flr_3_Wall_5_South</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">12.8049</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_NW_Flr_3_Wall_1_West</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Corridor_NW_Flr_3</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_NW_Flr_3_Wall_1_West</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">12.8049</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_NW_Flr_3_Wall_2_East</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Corridor_NW_Flr_3</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_NW_Flr_3_Wall_2_East</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">12.8049</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_NW_Flr_3_Wall_2_North</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Corridor_NW_Flr_3</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_NW_Flr_3_Wall_2_North</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">12.8049</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_NW_Flr_3_Wall_2_South</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Corridor_NW_Flr_3</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">PhysTherapy_Flr_3_Wall_North</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">60.9600</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">60.9600</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">12.8049</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_NW_Flr_3_Wall_2_West</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Corridor_NW_Flr_3</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_NW_Flr_3_Wall_2_West</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">12.8049</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_NW_Flr_3_Wall_3_East</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Corridor_NW_Flr_3</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_NW_Flr_3_Wall_3_East</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">65.5320</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">65.5320</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">65.5320</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">65.5320</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">12.8049</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_NW_Flr_3_Wall_3_North</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Corridor_NW_Flr_3</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_NW_Flr_3_Wall_3_North</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">65.5320</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">65.5320</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">12.8049</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_NW_Flr_3_Wall_3_South</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">AIR-WALL</ATTR>
    <ATTR Comment="- Zone Name">Corridor_NW_Flr_3</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">NurseSat_Lobby_Flr_3_Wall_2_North</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">12.8049</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_NW_Flr_3_Wall_4_East</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Corridor_NW_Flr_3</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Lab_Flr_3_Wall_West</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">33.5820</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">33.5820</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">12.8049</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_NW_Flr_3_Wall_4_South</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">AIR-WALL</ATTR>
    <ATTR Comment="- Zone Name">Corridor_NW_Flr_3</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_SE_Flr_3_Wall_3_North</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">60.9600</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">60.9600</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">65.5320</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">65.5320</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">12.8049</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_NW_Flr_3_Wall_5_South</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">AIR-WALL</ATTR>
    <ATTR Comment="- Zone Name">Corridor_NW_Flr_3</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_NW_Flr_3_Wall_1_South</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">12.8049</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_NW_Flr_4_Ceiling</ATTR>
    <ATTR Comment="- Surface Type">Ceiling</ATTR>
    <ATTR Comment="- Construction Name">INT-FLOOR-UNDERSIDE</ATTR>
    <ATTR Comment="- Zone Name">Corridor_NW_Flr_4</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_NW_Flr_4_Ceiling</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">10</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">65.5320</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 5 X-coordinate {m}">65.5320</ATTR>
    <ATTR Comment="- Vertex 5 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 5 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 6 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 6 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 6 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 7 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 7 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 7 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 8 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 8 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 8 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 9 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 9 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 9 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 10 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 10 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 10 Z-coordinate {m}">17.0732</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_NW_Flr_4_Floor</ATTR>
    <ATTR Comment="- Surface Type">Floor</ATTR>
    <ATTR Comment="- Construction Name">INT-FLOOR-TOPSIDE</ATTR>
    <ATTR Comment="- Zone Name">Corridor_NW_Flr_4</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_NW_Flr_4_Floor</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">10</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 5 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 5 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 5 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 6 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 6 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 6 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 7 X-coordinate {m}">65.5320</ATTR>
    <ATTR Comment="- Vertex 7 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 7 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 8 X-coordinate {m}">65.5320</ATTR>
    <ATTR Comment="- Vertex 8 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 8 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 9 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 9 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 9 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 10 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 10 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 10 Z-coordinate {m}">12.8049</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_NW_Flr_4_Wall_1_East</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">AIR-WALL</ATTR>
    <ATTR Comment="- Zone Name">Corridor_NW_Flr_4</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">NurseSat_Lobby_Flr_4_Wall_1_West</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">33.5820</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">33.5820</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">17.0732</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_NW_Flr_4_Wall_1_North</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">Mass Non-res Ext Wall</ATTR>
    <ATTR Comment="- Zone Name">Corridor_NW_Flr_4</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Outdoors</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object"></ATTR>
    <ATTR Comment="- Sun Exposure">SunExposed</ATTR>
    <ATTR Comment="- Wind Exposure">WindExposed</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">17.0732</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_NW_Flr_4_Wall_1_South</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">AIR-WALL</ATTR>
    <ATTR Comment="- Zone Name">Corridor_SE_Flr_4</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_NW_Flr_4_Wall_5_South</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">17.0732</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_NW_Flr_4_Wall_1_West</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Corridor_NW_Flr_4</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_NW_Flr_4_Wall_1_West</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">17.0732</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_NW_Flr_4_Wall_2_East</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Corridor_NW_Flr_4</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_NW_Flr_4_Wall_2_East</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">17.0732</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_NW_Flr_4_Wall_2_North</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Corridor_NW_Flr_4</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_NW_Flr_4_Wall_2_North</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">17.0732</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_NW_Flr_4_Wall_2_South</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Corridor_NW_Flr_4</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Radiology_Flr_4_Wall_North</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">60.9600</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">60.9600</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">17.0732</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_NW_Flr_4_Wall_2_West</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Corridor_NW_Flr_4</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_NW_Flr_4_Wall_2_West</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">17.0732</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_NW_Flr_4_Wall_3_East</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Corridor_NW_Flr_4</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_NW_Flr_4_Wall_3_East</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">65.5320</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">65.5320</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">65.5320</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">65.5320</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">17.0732</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_NW_Flr_4_Wall_3_North</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Corridor_NW_Flr_4</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_NW_Flr_4_Wall_3_North</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">65.5320</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">65.5320</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">17.0732</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_NW_Flr_4_Wall_3_South</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">AIR-WALL</ATTR>
    <ATTR Comment="- Zone Name">Corridor_NW_Flr_4</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">NurseSat_Lobby_Flr_4_Wall_2_North</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">17.0732</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_NW_Flr_4_Wall_4_East</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Corridor_NW_Flr_4</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Lab_Flr_4_Wall_West</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">33.5820</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">33.5820</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">17.0732</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_NW_Flr_4_Wall_4_South</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">AIR-WALL</ATTR>
    <ATTR Comment="- Zone Name">Corridor_NW_Flr_4</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_SE_Flr_4_Wall_3_North</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">60.9600</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">60.9600</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">65.5320</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">65.5320</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">17.0732</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_NW_Flr_4_Wall_5_South</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">AIR-WALL</ATTR>
    <ATTR Comment="- Zone Name">Corridor_NW_Flr_4</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_NW_Flr_4_Wall_1_South</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">17.0732</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_SE_Flr_3_Ceiling</ATTR>
    <ATTR Comment="- Surface Type">Ceiling</ATTR>
    <ATTR Comment="- Construction Name">INT-FLOOR-UNDERSIDE</ATTR>
    <ATTR Comment="- Zone Name">Corridor_SE_Flr_3</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_SE_Flr_3_Ceiling</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">10</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 5 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 5 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 5 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 6 X-coordinate {m}">65.5320</ATTR>
    <ATTR Comment="- Vertex 6 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 6 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 7 X-coordinate {m}">65.5320</ATTR>
    <ATTR Comment="- Vertex 7 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 7 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 8 X-coordinate {m}">60.9600</ATTR>
    <ATTR Comment="- Vertex 8 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 8 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 9 X-coordinate {m}">60.9600</ATTR>
    <ATTR Comment="- Vertex 9 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 9 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 10 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 10 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 10 Z-coordinate {m}">12.8049</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_SE_Flr_3_Floor</ATTR>
    <ATTR Comment="- Surface Type">Floor</ATTR>
    <ATTR Comment="- Construction Name">INT-FLOOR-TOPSIDE</ATTR>
    <ATTR Comment="- Zone Name">Corridor_SE_Flr_3</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_SE_Flr_3_Floor</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">10</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">60.9600</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">60.9600</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 5 X-coordinate {m}">65.5320</ATTR>
    <ATTR Comment="- Vertex 5 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 5 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 6 X-coordinate {m}">65.5320</ATTR>
    <ATTR Comment="- Vertex 6 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 6 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 7 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 7 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 7 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 8 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 8 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 8 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 9 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 9 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 9 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 10 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 10 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 10 Z-coordinate {m}">8.5366</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_SE_Flr_3_Wall_1_East</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Corridor_SE_Flr_3</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_SE_Flr_3_Wall_1_East</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">65.5320</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">65.5320</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">65.5320</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">65.5320</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">12.8049</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_SE_Flr_3_Wall_1_North</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">AIR-WALL</ATTR>
    <ATTR Comment="- Zone Name">Corridor_SE_Flr_3</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">NurseSat_Lobby_Flr_3_Wall_1_South</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">60.9600</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">60.9600</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">12.8049</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_SE_Flr_3_Wall_1_South</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">Mass Non-res Ext Wall</ATTR>
    <ATTR Comment="- Zone Name">Corridor_SE_Flr_3</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Outdoors</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object"></ATTR>
    <ATTR Comment="- Sun Exposure">SunExposed</ATTR>
    <ATTR Comment="- Wind Exposure">WindExposed</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">12.8049</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_SE_Flr_3_Wall_1_West</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Corridor_SE_Flr_3</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">PhysTherapy_Flr_3_Wall_East</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">60.9600</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">60.9600</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">60.9600</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">19.8120</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">60.9600</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">19.8120</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">12.8049</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_SE_Flr_3_Wall_2_East</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Corridor_SE_Flr_3</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_SE_Flr_3_Wall_2_East</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">12.8049</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_SE_Flr_3_Wall_2_North</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Corridor_SE_Flr_3</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Lab_Flr_3_Wall_South</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">12.8049</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_SE_Flr_3_Wall_2_South</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Corridor_SE_Flr_3</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_SE_Flr_3_Wall_2_South</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">12.8049</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_SE_Flr_3_Wall_2_West</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">AIR-WALL</ATTR>
    <ATTR Comment="- Zone Name">Corridor_SE_Flr_3</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">NurseSat_Lobby_Flr_3_Wall_2_East</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">60.9600</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">19.8120</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">60.9600</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">19.8120</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">60.9600</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">60.9600</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">12.8049</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_SE_Flr_3_Wall_3_North</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">AIR-WALL</ATTR>
    <ATTR Comment="- Zone Name">Corridor_SE_Flr_3</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_NW_Flr_3_Wall_4_South</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">65.5320</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">65.5320</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">60.9600</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">60.9600</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">12.8049</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_SE_Flr_3_Wall_3_South</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Corridor_SE_Flr_3</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_SE_Flr_3_Wall_3_South</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">65.5320</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">65.5320</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">12.8049</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_SE_Flr_3_Wall_3_West</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Corridor_SE_Flr_3</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_SE_Flr_3_Wall_3_West</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">12.8049</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_SE_Flr_3_Wall_4_West</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Corridor_SE_Flr_3</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_SE_Flr_3_Wall_4_West</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">12.8049</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_SE_Flr_4_Ceiling</ATTR>
    <ATTR Comment="- Surface Type">Ceiling</ATTR>
    <ATTR Comment="- Construction Name">INT-FLOOR-UNDERSIDE</ATTR>
    <ATTR Comment="- Zone Name">Corridor_SE_Flr_4</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_SE_Flr_4_Ceiling</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">10</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 5 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 5 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 5 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 6 X-coordinate {m}">65.5320</ATTR>
    <ATTR Comment="- Vertex 6 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 6 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 7 X-coordinate {m}">65.5320</ATTR>
    <ATTR Comment="- Vertex 7 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 7 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 8 X-coordinate {m}">60.9600</ATTR>
    <ATTR Comment="- Vertex 8 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 8 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 9 X-coordinate {m}">60.9600</ATTR>
    <ATTR Comment="- Vertex 9 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 9 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 10 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 10 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 10 Z-coordinate {m}">17.0732</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_SE_Flr_4_Floor</ATTR>
    <ATTR Comment="- Surface Type">Floor</ATTR>
    <ATTR Comment="- Construction Name">INT-FLOOR-TOPSIDE</ATTR>
    <ATTR Comment="- Zone Name">Corridor_SE_Flr_4</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_SE_Flr_4_Floor</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">10</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">60.9600</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">60.9600</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 5 X-coordinate {m}">65.5320</ATTR>
    <ATTR Comment="- Vertex 5 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 5 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 6 X-coordinate {m}">65.5320</ATTR>
    <ATTR Comment="- Vertex 6 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 6 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 7 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 7 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 7 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 8 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 8 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 8 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 9 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 9 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 9 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 10 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 10 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 10 Z-coordinate {m}">12.8049</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_SE_Flr_4_Wall_1_East</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Corridor_SE_Flr_4</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_SE_Flr_4_Wall_1_East</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">65.5320</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">65.5320</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">65.5320</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">65.5320</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">17.0732</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_SE_Flr_4_Wall_1_North</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">AIR-WALL</ATTR>
    <ATTR Comment="- Zone Name">Corridor_SE_Flr_4</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">NurseSat_Lobby_Flr_4_Wall_1_South</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">60.9600</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">60.9600</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">17.0732</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_SE_Flr_4_Wall_1_South</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">Mass Non-res Ext Wall</ATTR>
    <ATTR Comment="- Zone Name">Corridor_SE_Flr_4</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Outdoors</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object"></ATTR>
    <ATTR Comment="- Sun Exposure">SunExposed</ATTR>
    <ATTR Comment="- Wind Exposure">WindExposed</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">17.0732</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_SE_Flr_4_Wall_1_West</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Corridor_SE_Flr_4</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Radiology_Flr_4_Wall_East</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">60.9600</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">60.9600</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">60.9600</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">19.8120</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">60.9600</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">19.8120</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">17.0732</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_SE_Flr_4_Wall_2_East</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Corridor_SE_Flr_4</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_SE_Flr_4_Wall_2_East</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">17.0732</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_SE_Flr_4_Wall_2_North</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Corridor_SE_Flr_4</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Lab_Flr_4_Wall_South</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">17.0732</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_SE_Flr_4_Wall_2_South</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Corridor_SE_Flr_4</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_SE_Flr_4_Wall_2_South</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">17.0732</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_SE_Flr_4_Wall_2_West</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">AIR-WALL</ATTR>
    <ATTR Comment="- Zone Name">Corridor_SE_Flr_4</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">NurseSat_Lobby_Flr_4_Wall_2_East</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">60.9600</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">19.8120</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">60.9600</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">19.8120</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">60.9600</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">60.9600</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">17.0732</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_SE_Flr_4_Wall_3_North</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">AIR-WALL</ATTR>
    <ATTR Comment="- Zone Name">Corridor_SE_Flr_4</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_NW_Flr_4_Wall_4_South</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">65.5320</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">65.5320</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">60.9600</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">60.9600</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">17.0732</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_SE_Flr_4_Wall_3_South</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Corridor_SE_Flr_4</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_SE_Flr_4_Wall_3_South</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">65.5320</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">65.5320</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">17.0732</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_SE_Flr_4_Wall_3_West</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Corridor_SE_Flr_4</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_SE_Flr_4_Wall_3_West</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">17.0732</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Corridor_SE_Flr_4_Wall_4_West</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Corridor_SE_Flr_4</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_SE_Flr_4_Wall_4_West</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">17.0732</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Dining_Flr_5_Ceiling</ATTR>
    <ATTR Comment="- Surface Type">Roof</ATTR>
    <ATTR Comment="- Construction Name">IEAD Non-res Roof</ATTR>
    <ATTR Comment="- Zone Name">Dining_Flr_5</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Outdoors</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object"></ATTR>
    <ATTR Comment="- Sun Exposure">SunExposed</ATTR>
    <ATTR Comment="- Wind Exposure">WindExposed</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">22.8600</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">22.8600</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">21.3415</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Dining_Flr_5_Floor</ATTR>
    <ATTR Comment="- Surface Type">Floor</ATTR>
    <ATTR Comment="- Construction Name">INT-FLOOR-TOPSIDE</ATTR>
    <ATTR Comment="- Zone Name">Dining_Flr_5</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Dining_Flr_5_Floor</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">22.8600</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">22.8600</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">17.0732</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Dining_Flr_5_Wall_East</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">Mass Non-res Ext Wall</ATTR>
    <ATTR Comment="- Zone Name">Dining_Flr_5</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Outdoors</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object"></ATTR>
    <ATTR Comment="- Sun Exposure">SunExposed</ATTR>
    <ATTR Comment="- Wind Exposure">WindExposed</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">22.8600</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">22.8600</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">21.3415</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Dining_Flr_5_Wall_North</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Dining_Flr_5</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Kitchen_Flr_5_Wall_South</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">22.8600</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">22.8600</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">22.8600</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">22.8600</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">21.3415</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Dining_Flr_5_Wall_South</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">Mass Non-res Ext Wall</ATTR>
    <ATTR Comment="- Zone Name">Dining_Flr_5</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Outdoors</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object"></ATTR>
    <ATTR Comment="- Sun Exposure">SunExposed</ATTR>
    <ATTR Comment="- Wind Exposure">WindExposed</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">21.3415</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Dining_Flr_5_Wall_West</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Dining_Flr_5</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">NurseSat_Flr_5_Wall_1_East</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">22.8600</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">22.8600</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">21.3415</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">ER_Exam1_Mult4_Flr_1_Ceiling</ATTR>
    <ATTR Comment="- Surface Type">Ceiling</ATTR>
    <ATTR Comment="- Construction Name">INT-FLOOR-UNDERSIDE</ATTR>
    <ATTR Comment="- Zone Name">ER_Exam1_Mult4_Flr_1</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">ER_Exam1_Mult4_Flr_1_Ceiling</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">45.7200</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">45.7200</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">4.2683</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">ER_Exam1_Mult4_Flr_1_Floor</ATTR>
    <ATTR Comment="- Surface Type">Floor</ATTR>
    <ATTR Comment="- Construction Name">INT-FLOOR-TOPSIDE</ATTR>
    <ATTR Comment="- Zone Name">ER_Exam1_Mult4_Flr_1</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">ER_Exam1_Mult4_Flr_1_Floor</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">45.7200</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">45.7200</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">0.0000</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">ER_Exam1_Mult4_Flr_1_Wall_East</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">ER_Exam1_Mult4_Flr_1</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">ER_Exam1_Mult4_Flr_1_Wall_East</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">45.7200</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">45.7200</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">45.7200</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">45.7200</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">4.2683</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">ER_Exam1_Mult4_Flr_1_Wall_North</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">ER_Exam1_Mult4_Flr_1</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">ER_Exam1_Mult4_Flr_1_Wall_North</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">45.7200</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">45.7200</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">4.2683</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">ER_Exam1_Mult4_Flr_1_Wall_South</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">Mass Non-res Ext Wall</ATTR>
    <ATTR Comment="- Zone Name">ER_Exam1_Mult4_Flr_1</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Outdoors</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object"></ATTR>
    <ATTR Comment="- Sun Exposure">SunExposed</ATTR>
    <ATTR Comment="- Wind Exposure">WindExposed</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">45.7200</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">45.7200</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">4.2683</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">ER_Exam1_Mult4_Flr_1_Wall_West</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">ER_Exam1_Mult4_Flr_1</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">ER_Exam1_Mult4_Flr_1_Wall_West</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">4.2683</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">ER_Exam2_Flr_1_Ceiling</ATTR>
    <ATTR Comment="- Surface Type">Ceiling</ATTR>
    <ATTR Comment="- Construction Name">INT-FLOOR-UNDERSIDE</ATTR>
    <ATTR Comment="- Zone Name">ER_Trauma1_Flr_1</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">ER_Exam2_Flr_1_Ceiling</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">4.2683</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">ER_Exam2_Flr_1_Floor</ATTR>
    <ATTR Comment="- Surface Type">Floor</ATTR>
    <ATTR Comment="- Construction Name">INT-FLOOR-TOPSIDE</ATTR>
    <ATTR Comment="- Zone Name">ER_Trauma1_Flr_1</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">ER_Exam2_Flr_1_Floor</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">0.0000</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">ER_Exam2_Flr_1_Wall_East</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">Mass Non-res Ext Wall</ATTR>
    <ATTR Comment="- Zone Name">ER_Trauma1_Flr_1</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Outdoors</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object"></ATTR>
    <ATTR Comment="- Sun Exposure">SunExposed</ATTR>
    <ATTR Comment="- Wind Exposure">WindExposed</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">4.2683</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">ER_Exam2_Flr_1_Wall_North</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">ER_Trauma1_Flr_1</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">ER_Exam2_Flr_1_Wall_North</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">4.2683</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">ER_Exam2_Flr_1_Wall_South</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">Mass Non-res Ext Wall</ATTR>
    <ATTR Comment="- Zone Name">ER_Trauma1_Flr_1</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Outdoors</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object"></ATTR>
    <ATTR Comment="- Sun Exposure">SunExposed</ATTR>
    <ATTR Comment="- Wind Exposure">WindExposed</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">4.2683</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">ER_Exam2_Flr_1_Wall_West</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">ER_Trauma1_Flr_1</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">ER_Exam2_Flr_1_Wall_West</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">4.2683</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">ER_Exam3_Mult4_Flr_1_Ceiling</ATTR>
    <ATTR Comment="- Surface Type">Ceiling</ATTR>
    <ATTR Comment="- Construction Name">INT-FLOOR-UNDERSIDE</ATTR>
    <ATTR Comment="- Zone Name">ER_Exam3_Mult4_Flr_1</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">ER_Exam3_Mult4_Flr_1_Ceiling</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">4.2683</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">ER_Exam3_Mult4_Flr_1_Floor</ATTR>
    <ATTR Comment="- Surface Type">Floor</ATTR>
    <ATTR Comment="- Construction Name">INT-FLOOR-TOPSIDE</ATTR>
    <ATTR Comment="- Zone Name">ER_Exam3_Mult4_Flr_1</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">ER_Exam3_Mult4_Flr_1_Floor</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">0.0000</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">ER_Exam3_Mult4_Flr_1_Wall_East</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">Mass Non-res Ext Wall</ATTR>
    <ATTR Comment="- Zone Name">ER_Exam3_Mult4_Flr_1</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Outdoors</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object"></ATTR>
    <ATTR Comment="- Sun Exposure">SunExposed</ATTR>
    <ATTR Comment="- Wind Exposure">WindExposed</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">4.2683</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">ER_Exam3_Mult4_Flr_1_Wall_North</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">ER_Exam3_Mult4_Flr_1</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">ER_Exam3_Mult4_Flr_1_Wall_North</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">4.2683</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">ER_Exam3_Mult4_Flr_1_Wall_South</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">ER_Exam3_Mult4_Flr_1</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">ER_Exam3_Mult4_Flr_1_Wall_South</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">4.2683</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">ER_Exam3_Mult4_Flr_1_Wall_West</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">ER_Exam3_Mult4_Flr_1</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">ER_Exam3_Mult4_Flr_1_Wall_West</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">4.2683</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">ER_Exam4_Flr_1_Ceiling</ATTR>
    <ATTR Comment="- Surface Type">Ceiling</ATTR>
    <ATTR Comment="- Construction Name">INT-FLOOR-UNDERSIDE</ATTR>
    <ATTR Comment="- Zone Name">ER_Trauma2_Flr_1</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">ER_Exam4_Flr_1_Ceiling</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">4.2683</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">ER_Exam4_Flr_1_Floor</ATTR>
    <ATTR Comment="- Surface Type">Floor</ATTR>
    <ATTR Comment="- Construction Name">INT-FLOOR-TOPSIDE</ATTR>
    <ATTR Comment="- Zone Name">ER_Trauma2_Flr_1</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">ER_Exam4_Flr_1_Floor</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">0.0000</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">ER_Exam4_Flr_1_Wall_East</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">Mass Non-res Ext Wall</ATTR>
    <ATTR Comment="- Zone Name">ER_Trauma2_Flr_1</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Outdoors</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object"></ATTR>
    <ATTR Comment="- Sun Exposure">SunExposed</ATTR>
    <ATTR Comment="- Wind Exposure">WindExposed</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">4.2683</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">ER_Exam4_Flr_1_Wall_North</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">Mass Non-res Ext Wall</ATTR>
    <ATTR Comment="- Zone Name">ER_Trauma2_Flr_1</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Outdoors</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object"></ATTR>
    <ATTR Comment="- Sun Exposure">SunExposed</ATTR>
    <ATTR Comment="- Wind Exposure">WindExposed</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">4.2683</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">ER_Exam4_Flr_1_Wall_South</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">ER_Trauma2_Flr_1</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">ER_Exam4_Flr_1_Wall_South</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">4.2683</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">ER_Exam4_Flr_1_Wall_West</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">ER_Trauma2_Flr_1</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">ER_Exam4_Flr_1_Wall_West</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">4.2683</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">ER_Exam5_Mult4_Flr_1_Ceiling</ATTR>
    <ATTR Comment="- Surface Type">Ceiling</ATTR>
    <ATTR Comment="- Construction Name">INT-FLOOR-UNDERSIDE</ATTR>
    <ATTR Comment="- Zone Name">ER_Triage_Mult4_Flr_1</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">ER_Exam5_Mult4_Flr_1_Ceiling</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">45.7200</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">45.7200</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">4.2683</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">ER_Exam5_Mult4_Flr_1_Floor</ATTR>
    <ATTR Comment="- Surface Type">Floor</ATTR>
    <ATTR Comment="- Construction Name">INT-FLOOR-TOPSIDE</ATTR>
    <ATTR Comment="- Zone Name">ER_Triage_Mult4_Flr_1</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">ER_Exam5_Mult4_Flr_1_Floor</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">45.7200</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">45.7200</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">0.0000</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">ER_Exam5_Mult4_Flr_1_Wall_East</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">ER_Triage_Mult4_Flr_1</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">ER_Exam5_Mult4_Flr_1_Wall_East</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">45.7200</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">45.7200</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">45.7200</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">45.7200</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">4.2683</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">ER_Exam5_Mult4_Flr_1_Wall_North</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">Mass Non-res Ext Wall</ATTR>
    <ATTR Comment="- Zone Name">ER_Triage_Mult4_Flr_1</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Outdoors</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object"></ATTR>
    <ATTR Comment="- Sun Exposure">SunExposed</ATTR>
    <ATTR Comment="- Wind Exposure">WindExposed</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">45.7200</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">45.7200</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">4.2683</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">ER_Exam5_Mult4_Flr_1_Wall_South</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">ER_Triage_Mult4_Flr_1</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">ER_Exam5_Mult4_Flr_1_Wall_South</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">45.7200</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">45.7200</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">4.2683</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">ER_Exam5_Mult4_Flr_1_Wall_West</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">ER_Triage_Mult4_Flr_1</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">ER_Exam5_Mult4_Flr_1_Wall_West</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">4.2683</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">ER_NurseStat_Flr_1_Ceiling</ATTR>
    <ATTR Comment="- Surface Type">Ceiling</ATTR>
    <ATTR Comment="- Construction Name">INT-FLOOR-UNDERSIDE</ATTR>
    <ATTR Comment="- Zone Name">ER_NurseStn_Lobby_Flr_1</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">ER_NurseStat_Flr_1_Ceiling</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">8</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">13.7160</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">13.7160</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 5 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 5 Y-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 5 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 6 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 6 Y-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 6 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 7 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 7 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 7 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 8 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 8 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 8 Z-coordinate {m}">4.2683</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">ER_NurseStat_Flr_1_Floor</ATTR>
    <ATTR Comment="- Surface Type">Floor</ATTR>
    <ATTR Comment="- Construction Name">INT-FLOOR-TOPSIDE</ATTR>
    <ATTR Comment="- Zone Name">ER_NurseStn_Lobby_Flr_1</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">ER_NurseStat_Flr_1_Floor</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">8</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 5 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 5 Y-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 5 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 6 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 6 Y-coordinate {m}">13.7160</ATTR>
    <ATTR Comment="- Vertex 6 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 7 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 7 Y-coordinate {m}">13.7160</ATTR>
    <ATTR Comment="- Vertex 7 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 8 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 8 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 8 Z-coordinate {m}">0.0000</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">ER_NurseStat_Flr_1_Wall_1_East</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">Mass Non-res Ext Wall</ATTR>
    <ATTR Comment="- Zone Name">ER_NurseStn_Lobby_Flr_1</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Outdoors</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object"></ATTR>
    <ATTR Comment="- Sun Exposure">SunExposed</ATTR>
    <ATTR Comment="- Wind Exposure">WindExposed</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">13.7160</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">13.7160</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">4.2683</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">ER_NurseStat_Flr_1_Wall_1_North</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">ER_NurseStn_Lobby_Flr_1</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">ER_NurseStat_Flr_1_Wall_1_North</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">4.2683</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">ER_NurseStat_Flr_1_Wall_1_South</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">ER_NurseStn_Lobby_Flr_1</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">ER_NurseStat_Flr_1_Wall_1_South</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">4.2683</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">ER_NurseStat_Flr_1_Wall_1_West</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">ER_NurseStn_Lobby_Flr_1</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">ER_NurseStat_Flr_1_Wall_1_West</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">4.2683</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">ER_NurseStat_Flr_1_Wall_2_East</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">ER_NurseStn_Lobby_Flr_1</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">ER_NurseStat_Flr_1_Wall_2_East</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">13.7160</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">13.7160</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">4.2683</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">ER_NurseStat_Flr_1_Wall_2_North</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">ER_NurseStn_Lobby_Flr_1</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">ER_NurseStat_Flr_1_Wall_2_North</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">4.2683</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">ER_NurseStat_Flr_1_Wall_2_South</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">ER_NurseStn_Lobby_Flr_1</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">ER_NurseStat_Flr_1_Wall_2_South</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">13.7160</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">13.7160</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">13.7160</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">13.7160</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">4.2683</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">ER_NurseStat_Flr_1_Wall_3_East</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">ER_NurseStn_Lobby_Flr_1</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">ER_NurseStat_Flr_1_Wall_3_East</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">64.0080</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">4.2683</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">ICU_Flr_2_Ceiling</ATTR>
    <ATTR Comment="- Surface Type">Ceiling</ATTR>
    <ATTR Comment="- Construction Name">INT-FLOOR-UNDERSIDE</ATTR>
    <ATTR Comment="- Zone Name">ICU_Flr_2</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">ICU_Flr_2_Ceiling</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">8.5366</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">ICU_Flr_2_Floor</ATTR>
    <ATTR Comment="- Surface Type">Floor</ATTR>
    <ATTR Comment="- Construction Name">INT-FLOOR-TOPSIDE</ATTR>
    <ATTR Comment="- Zone Name">ICU_Flr_2</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">ICU_Flr_2_Floor</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">4.2683</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">ICU_Flr_2_Wall_East</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">ICU_Flr_2</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">ICU_Flr_2_Wall_East</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">8.5366</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">ICU_Flr_2_Wall_North</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">ICU_Flr_2</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">ICU_Flr_2_Wall_North</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">8.5366</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">ICU_Flr_2_Wall_South</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">Mass Non-res Ext Wall</ATTR>
    <ATTR Comment="- Zone Name">ICU_Flr_2</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Outdoors</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object"></ATTR>
    <ATTR Comment="- Sun Exposure">SunExposed</ATTR>
    <ATTR Comment="- Wind Exposure">WindExposed</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">8.5366</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">ICU_Flr_2_Wall_West</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">Mass Non-res Ext Wall</ATTR>
    <ATTR Comment="- Zone Name">ICU_Flr_2</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Outdoors</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object"></ATTR>
    <ATTR Comment="- Sun Exposure">SunExposed</ATTR>
    <ATTR Comment="- Wind Exposure">WindExposed</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">8.5366</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">ICU_NurseSat_Flr_2_Ceiling</ATTR>
    <ATTR Comment="- Surface Type">Ceiling</ATTR>
    <ATTR Comment="- Construction Name">INT-FLOOR-UNDERSIDE</ATTR>
    <ATTR Comment="- Zone Name">ICU_NurseStn_Lobby_Flr_2</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">ICU_NurseSat_Flr_2_Ceiling</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">8.5366</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">ICU_NurseSat_Flr_2_Floor</ATTR>
    <ATTR Comment="- Surface Type">Floor</ATTR>
    <ATTR Comment="- Construction Name">INT-FLOOR-TOPSIDE</ATTR>
    <ATTR Comment="- Zone Name">ICU_NurseStn_Lobby_Flr_2</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">ICU_NurseSat_Flr_2_Floor</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">4.2683</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">ICU_NurseSat_Flr_2_Wall_East</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">ICU_NurseStn_Lobby_Flr_2</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">ICU_NurseSat_Flr_2_Wall_East</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">8.5366</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">ICU_NurseSat_Flr_2_Wall_North</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">ICU_NurseStn_Lobby_Flr_2</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">ICU_NurseSat_Flr_2_Wall_North</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">8.5366</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">ICU_NurseSat_Flr_2_Wall_South</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">ICU_NurseStn_Lobby_Flr_2</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">ICU_NurseSat_Flr_2_Wall_South</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">8.5366</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">ICU_NurseSat_Flr_2_Wall_West</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">ICU_NurseStn_Lobby_Flr_2</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">ICU_NurseSat_Flr_2_Wall_West</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">8.5366</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">IC_PatRoom1_Mult5_Flr_2_Ceiling</ATTR>
    <ATTR Comment="- Surface Type">Ceiling</ATTR>
    <ATTR Comment="- Construction Name">INT-FLOOR-UNDERSIDE</ATTR>
    <ATTR Comment="- Zone Name">IC_PatRoom1_Mult5_Flr_2</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">IC_PatRoom1_Mult5_Flr_2_Ceiling</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">24.3840</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">24.3840</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">8.5366</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">IC_PatRoom1_Mult5_Flr_2_Floor</ATTR>
    <ATTR Comment="- Surface Type">Floor</ATTR>
    <ATTR Comment="- Construction Name">INT-FLOOR-TOPSIDE</ATTR>
    <ATTR Comment="- Zone Name">IC_PatRoom1_Mult5_Flr_2</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">IC_PatRoom1_Mult5_Flr_2_Floor</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">24.3840</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">24.3840</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">4.2683</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">IC_PatRoom1_Mult5_Flr_2_Wall_East</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">IC_PatRoom1_Mult5_Flr_2</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">IC_PatRoom1_Mult5_Flr_2_Wall_East</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">8.5366</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">IC_PatRoom1_Mult5_Flr_2_Wall_North</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">Mass Non-res Ext Wall</ATTR>
    <ATTR Comment="- Zone Name">IC_PatRoom1_Mult5_Flr_2</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Outdoors</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object"></ATTR>
    <ATTR Comment="- Sun Exposure">SunExposed</ATTR>
    <ATTR Comment="- Wind Exposure">WindExposed</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">24.3840</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">24.3840</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">8.5366</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">IC_PatRoom1_Mult5_Flr_2_Wall_South</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">IC_PatRoom1_Mult5_Flr_2</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">IC_PatRoom1_Mult5_Flr_2_Wall_South</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">24.3840</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">24.3840</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">8.5366</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">IC_PatRoom1_Mult5_Flr_2_Wall_West</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">IC_PatRoom1_Mult5_Flr_2</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">IC_PatRoom1_Mult5_Flr_2_Wall_West</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">24.3840</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">24.3840</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">24.3840</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">24.3840</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">8.5366</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">IC_PatRoom2_Flr_2_Ceiling</ATTR>
    <ATTR Comment="- Surface Type">Ceiling</ATTR>
    <ATTR Comment="- Construction Name">INT-FLOOR-UNDERSIDE</ATTR>
    <ATTR Comment="- Zone Name">IC_PatRoom2_Flr_2</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">IC_PatRoom2_Flr_2_Ceiling</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">6.0960</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">6.0960</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">8.5366</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">IC_PatRoom2_Flr_2_Floor</ATTR>
    <ATTR Comment="- Surface Type">Floor</ATTR>
    <ATTR Comment="- Construction Name">INT-FLOOR-TOPSIDE</ATTR>
    <ATTR Comment="- Zone Name">IC_PatRoom2_Flr_2</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">IC_PatRoom2_Flr_2_Floor</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">6.0960</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">6.0960</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">4.2683</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">IC_PatRoom2_Flr_2_Wall_East</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">IC_PatRoom2_Flr_2</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">IC_PatRoom2_Flr_2_Wall_East</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">6.0960</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">6.0960</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">6.0960</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">6.0960</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">8.5366</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">IC_PatRoom2_Flr_2_Wall_North</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">Mass Non-res Ext Wall</ATTR>
    <ATTR Comment="- Zone Name">IC_PatRoom2_Flr_2</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Outdoors</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object"></ATTR>
    <ATTR Comment="- Sun Exposure">SunExposed</ATTR>
    <ATTR Comment="- Wind Exposure">WindExposed</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">6.0960</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">6.0960</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">8.5366</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">IC_PatRoom2_Flr_2_Wall_South</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">IC_PatRoom2_Flr_2</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">IC_PatRoom2_Flr_2_Wall_South</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">6.0960</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">6.0960</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">8.5366</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">IC_PatRoom2_Flr_2_Wall_West</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">Mass Non-res Ext Wall</ATTR>
    <ATTR Comment="- Zone Name">IC_PatRoom2_Flr_2</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Outdoors</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object"></ATTR>
    <ATTR Comment="- Sun Exposure">SunExposed</ATTR>
    <ATTR Comment="- Wind Exposure">WindExposed</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">8.5366</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">IC_PatRoom3_Mult6_Flr_2_Ceiling</ATTR>
    <ATTR Comment="- Surface Type">Ceiling</ATTR>
    <ATTR Comment="- Construction Name">INT-FLOOR-UNDERSIDE</ATTR>
    <ATTR Comment="- Zone Name">IC_PatRoom3_Mult6_Flr_2</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">IC_PatRoom3_Mult6_Flr_2_Ceiling</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">44.1960</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">44.1960</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">8.5366</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">IC_PatRoom3_Mult6_Flr_2_Floor</ATTR>
    <ATTR Comment="- Surface Type">Floor</ATTR>
    <ATTR Comment="- Construction Name">INT-FLOOR-TOPSIDE</ATTR>
    <ATTR Comment="- Zone Name">IC_PatRoom3_Mult6_Flr_2</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">IC_PatRoom3_Mult6_Flr_2_Floor</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">44.1960</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">44.1960</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">4.2683</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">IC_PatRoom3_Mult6_Flr_2_Wall_East</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">IC_PatRoom3_Mult6_Flr_2</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">IC_PatRoom3_Mult6_Flr_2_Wall_East</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">44.1960</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">44.1960</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">8.5366</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">IC_PatRoom3_Mult6_Flr_2_Wall_North</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">IC_PatRoom3_Mult6_Flr_2</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">IC_PatRoom3_Mult6_Flr_2_Wall_North</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">8.5366</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">IC_PatRoom3_Mult6_Flr_2_Wall_South</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">IC_PatRoom3_Mult6_Flr_2</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">IC_PatRoom3_Mult6_Flr_2_Wall_South</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">44.1960</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">44.1960</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">44.1960</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">44.1960</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">8.5366</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">IC_PatRoom3_Mult6_Flr_2_Wall_West</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">Mass Non-res Ext Wall</ATTR>
    <ATTR Comment="- Zone Name">IC_PatRoom3_Mult6_Flr_2</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Outdoors</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object"></ATTR>
    <ATTR Comment="- Sun Exposure">SunExposed</ATTR>
    <ATTR Comment="- Wind Exposure">WindExposed</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">48.7680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">44.1960</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">44.1960</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">8.5366</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Kitchen_Flr_5_Ceiling</ATTR>
    <ATTR Comment="- Surface Type">Roof</ATTR>
    <ATTR Comment="- Construction Name">IEAD Non-res Roof</ATTR>
    <ATTR Comment="- Zone Name">Kitchen_Flr_5</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Outdoors</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object"></ATTR>
    <ATTR Comment="- Sun Exposure">SunExposed</ATTR>
    <ATTR Comment="- Wind Exposure">WindExposed</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">22.8600</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">22.8600</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">21.3415</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Kitchen_Flr_5_Floor</ATTR>
    <ATTR Comment="- Surface Type">Floor</ATTR>
    <ATTR Comment="- Construction Name">INT-FLOOR-TOPSIDE</ATTR>
    <ATTR Comment="- Zone Name">Kitchen_Flr_5</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Kitchen_Flr_5_Floor</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">22.8600</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">22.8600</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">17.0732</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Kitchen_Flr_5_Wall_1_West</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Kitchen_Flr_5</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">NurseSat_Flr_5_Wall_2_East</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">22.8600</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">22.8600</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">21.3415</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Kitchen_Flr_5_Wall_2_West</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Kitchen_Flr_5</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_Flr_5_Wall_2_East</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">42.6720</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">21.3415</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Kitchen_Flr_5_Wall_East</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">Mass Non-res Ext Wall</ATTR>
    <ATTR Comment="- Zone Name">Kitchen_Flr_5</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Outdoors</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object"></ATTR>
    <ATTR Comment="- Sun Exposure">SunExposed</ATTR>
    <ATTR Comment="- Wind Exposure">WindExposed</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">22.8600</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">22.8600</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">21.3415</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Kitchen_Flr_5_Wall_North</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">Mass Non-res Ext Wall</ATTR>
    <ATTR Comment="- Zone Name">Kitchen_Flr_5</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Outdoors</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object"></ATTR>
    <ATTR Comment="- Sun Exposure">SunExposed</ATTR>
    <ATTR Comment="- Wind Exposure">WindExposed</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">21.3415</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Kitchen_Flr_5_Wall_South</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Kitchen_Flr_5</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Dining_Flr_5_Wall_North</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">22.8600</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">39.6240</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">22.8600</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">22.8600</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">70.1040</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">22.8600</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">21.3415</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Lab_Flr_3_Ceiling</ATTR>
    <ATTR Comment="- Surface Type">Ceiling</ATTR>
    <ATTR Comment="- Construction Name">INT-FLOOR-UNDERSIDE</ATTR>
    <ATTR Comment="- Zone Name">Lab_Flr_3</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Lab_Flr_3_Ceiling</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">6</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">33.5280</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">19.8120</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 5 X-coordinate {m}">15.2400</ATTR>
    <ATTR Comment="- Vertex 5 Y-coordinate {m}">19.8120</ATTR>
    <ATTR Comment="- Vertex 5 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 6 X-coordinate {m}">15.2400</ATTR>
    <ATTR Comment="- Vertex 6 Y-coordinate {m}">33.5280</ATTR>
    <ATTR Comment="- Vertex 6 Z-coordinate {m}">12.8049</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Lab_Flr_3_Floor</ATTR>
    <ATTR Comment="- Surface Type">Floor</ATTR>
    <ATTR Comment="- Construction Name">INT-FLOOR-TOPSIDE</ATTR>
    <ATTR Comment="- Zone Name">Lab_Flr_3</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Lab_Flr_3_Floor</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">6</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">33.5280</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">15.2400</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">33.5280</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">15.2400</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">19.8120</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">19.8120</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 5 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 5 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 5 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 6 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 6 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 6 Z-coordinate {m}">8.5366</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Lab_Flr_3_Wall_1_East</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Lab_Flr_3</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">NurseSat_Lobby_Flr_3_Wall_2_West</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">15.2400</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">19.8120</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">15.2400</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">19.8120</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">15.2400</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">33.5280</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">15.2400</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">33.5280</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">12.8049</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Lab_Flr_3_Wall_1_North</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Lab_Flr_3</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">NurseSat_Lobby_Flr_3_Wall_2_South</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">15.2400</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">33.5280</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">15.2400</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">33.5280</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">33.5280</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">33.5280</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">12.8049</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Lab_Flr_3_Wall_2_East</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Lab_Flr_3</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">NurseSat_Lobby_Flr_3_Wall_3_West</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">19.8120</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">19.8120</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">12.8049</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Lab_Flr_3_Wall_2_North</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Lab_Flr_3</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">NurseSat_Lobby_Flr_3_Wall_3_South</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">19.8120</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">19.8120</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">15.2400</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">19.8120</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">15.2400</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">19.8120</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">12.8049</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Lab_Flr_3_Wall_South</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Lab_Flr_3</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_SE_Flr_3_Wall_2_North</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">12.8049</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Lab_Flr_3_Wall_West</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Lab_Flr_3</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_NW_Flr_3_Wall_4_East</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">33.5820</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">33.5820</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">8.5366</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">12.8049</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Lab_Flr_4_Ceiling</ATTR>
    <ATTR Comment="- Surface Type">Ceiling</ATTR>
    <ATTR Comment="- Construction Name">INT-FLOOR-UNDERSIDE</ATTR>
    <ATTR Comment="- Zone Name">Lab_Flr_4</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Lab_Flr_4_Ceiling</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">6</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">33.5280</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">19.8120</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 5 X-coordinate {m}">15.2400</ATTR>
    <ATTR Comment="- Vertex 5 Y-coordinate {m}">19.8120</ATTR>
    <ATTR Comment="- Vertex 5 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 6 X-coordinate {m}">15.2400</ATTR>
    <ATTR Comment="- Vertex 6 Y-coordinate {m}">33.5280</ATTR>
    <ATTR Comment="- Vertex 6 Z-coordinate {m}">17.0732</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Lab_Flr_4_Floor</ATTR>
    <ATTR Comment="- Surface Type">Floor</ATTR>
    <ATTR Comment="- Construction Name">INT-FLOOR-TOPSIDE</ATTR>
    <ATTR Comment="- Zone Name">Lab_Flr_4</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Lab_Flr_4_Floor</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">6</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">33.5280</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">15.2400</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">33.5280</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">15.2400</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">19.8120</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">19.8120</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 5 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 5 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 5 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 6 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 6 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 6 Z-coordinate {m}">12.8049</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Lab_Flr_4_Wall_1_East</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Lab_Flr_4</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">NurseSat_Lobby_Flr_4_Wall_2_West</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">15.2400</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">19.8120</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">15.2400</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">19.8120</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">15.2400</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">33.5280</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">15.2400</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">33.5280</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">17.0732</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Lab_Flr_4_Wall_1_North</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Lab_Flr_4</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">NurseSat_Lobby_Flr_4_Wall_2_South</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">15.2400</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">33.5280</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">15.2400</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">33.5280</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">33.5280</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">33.5280</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">17.0732</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Lab_Flr_4_Wall_2_East</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Lab_Flr_4</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">NurseSat_Lobby_Flr_4_Wall_3_West</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">19.8120</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">19.8120</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">17.0732</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Lab_Flr_4_Wall_2_North</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Lab_Flr_4</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">NurseSat_Lobby_Flr_4_Wall_3_South</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">19.8120</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">19.8120</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">15.2400</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">19.8120</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">15.2400</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">19.8120</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">17.0732</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Lab_Flr_4_Wall_South</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Lab_Flr_4</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_SE_Flr_4_Wall_2_North</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">17.0732</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Lab_Flr_4_Wall_West</ATTR>
    <ATTR Comment="- Surface Type">Wall</ATTR>
    <ATTR Comment="- Construction Name">int-walls</ATTR>
    <ATTR Comment="- Zone Name">Lab_Flr_4</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Corridor_NW_Flr_4_Wall_4_East</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">4</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">33.5820</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">17.0732</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">33.5820</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">12.8049</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">9.1440</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">10.6680</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">17.0732</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Lobby_Flr_1_Ceiling</ATTR>
    <ATTR Comment="- Surface Type">Ceiling</ATTR>
    <ATTR Comment="- Construction Name">INT-FLOOR-UNDERSIDE</ATTR>
    <ATTR Comment="- Zone Name">Lobby_Records_Flr_1</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Lobby_Flr_1_Ceiling</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">8</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">6.0960</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">6.0960</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 4 Y-coordinate {m}">4.5720</ATTR>
    <ATTR Comment="- Vertex 4 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 5 X-coordinate {m}">21.3415</ATTR>
    <ATTR Comment="- Vertex 5 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 5 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 6 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 6 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 6 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 7 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 7 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 7 Z-coordinate {m}">4.2683</ATTR>
    <ATTR Comment="- Vertex 8 X-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 8 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 8 Z-coordinate {m}">4.2683</ATTR>
  </OBJECT>
  <OBJECT>
    <CLASS>BuildingSurface:Detailed</CLASS>
    <ATTR Comment="- Name">Lobby_Flr_1_Floor</ATTR>
    <ATTR Comment="- Surface Type">Floor</ATTR>
    <ATTR Comment="- Construction Name">INT-FLOOR-TOPSIDE</ATTR>
    <ATTR Comment="- Zone Name">Lobby_Records_Flr_1</ATTR>
    <ATTR Comment="- Outside Boundary Condition">Surface</ATTR>
    <ATTR Comment="- Outside Boundary Condition Object">Lobby_Flr_1_Floor</ATTR>
    <ATTR Comment="- Sun Exposure">NoSun</ATTR>
    <ATTR Comment="- Wind Exposure">NoWind</ATTR>
    <ATTR Comment="- View Factor to Ground">AutoCalculate</ATTR>
    <ATTR Comment="- Number of Vertices">8</ATTR>
    <ATTR Comment="- Vertex 1 X-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 1 Y-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 1 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 X-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 2 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 2 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 3 X-coordinate {m}">28.9560</ATTR>
    <ATTR Comment="- Vertex 3 Y-coordinate {m}">53.3400</ATTR>
    <ATTR Comment="- Vertex 3 Z-coordinate {m}">0.0000</ATTR>
    <ATTR Comment="- Vertex 4 X-coordinate {m}">28.9560</ATTR>
