    Wall,                    !- Surface Type
    AIR-WALL,                !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    42.6720,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    42.6720,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    9.1440,                  !- Vertex 3 X-coordinate {m}
    33.5280,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    9.1440,                  !- Vertex 4 X-coordinate {m}
    33.5280,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseSat_Lobby_Flr_4_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    AIR-WALL,                !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,                 !- Vertex 1 X-coordinate {m}
    10.6680,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    60.9600,                 !- Vertex 2 X-coordinate {m}
    10.6680,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    60.9600,                 !- Vertex 3 X-coordinate {m}
    19.8120,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    60.9600,                 !- Vertex 4 X-coordinate {m}
    19.8120,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseSat_Lobby_Flr_4_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    AIR-WALL,                !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_3_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    42.6720,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    42.6720,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    9.1440,                  !- Vertex 3 X-coordinate {m}
    42.6720,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    9.1440,                  !- Vertex 4 X-coordinate {m}
    42.6720,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseSat_Lobby_Flr_4_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_4_Wall_1_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    33.5280,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    33.5280,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    15.2400,                 !- Vertex 3 X-coordinate {m}
    33.5280,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    15.2400,                 !- Vertex 4 X-coordinate {m}
    33.5280,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseSat_Lobby_Flr_4_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_4_Wall_1_East,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,                 !- Vertex 1 X-coordinate {m}
    33.5280,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    15.2400,                 !- Vertex 2 X-coordinate {m}
    33.5280,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    15.2400,                 !- Vertex 3 X-coordinate {m}
    19.8120,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    15.2400,                 !- Vertex 4 X-coordinate {m}
    19.8120,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseSat_Lobby_Flr_4_Wall_3_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_4_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,                 !- Vertex 1 X-coordinate {m}
    19.8120,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    15.2400,                 !- Vertex 2 X-coordinate {m}
    19.8120,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    28.9560,                 !- Vertex 3 X-coordinate {m}
    19.8120,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    28.9560,                 !- Vertex 4 X-coordinate {m}
    19.8120,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NurseSat_Lobby_Flr_4_Wall_3_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_4_Wall_2_East,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560,                 !- Vertex 1 X-coordinate {m}
    19.8120,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    28.9560,                 !- Vertex 2 X-coordinate {m}
    19.8120,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    28.9560,                 !- Vertex 3 X-coordinate {m}
    10.6680,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    28.9560,                 !- Vertex 4 X-coordinate {m}
    10.6680,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR1_Flr_2_Ceiling,       !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    OR1_Flr_2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR1_Flr_2_Ceiling,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    60.9600,                 !- Vertex 2 X-coordinate {m}
    47.2440,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    47.2440,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR1_Flr_2_Floor,         !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    OR1_Flr_2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR1_Flr_2_Floor,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    47.2440,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    60.9600,                 !- Vertex 3 X-coordinate {m}
    47.2440,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    60.9600,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR1_Flr_2_Wall_East,     !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    OR1_Flr_2,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    47.2440,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    47.2440,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR1_Flr_2_Wall_North,    !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    OR1_Flr_2,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    60.9600,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    60.9600,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR1_Flr_2_Wall_South,    !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    OR1_Flr_2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR1_Flr_2_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,                 !- Vertex 1 X-coordinate {m}
    47.2440,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    60.9600,                 !- Vertex 2 X-coordinate {m}
    47.2440,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    47.2440,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    47.2440,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR1_Flr_2_Wall_West,     !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    OR1_Flr_2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR1_Flr_2_Wall_West,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    60.9600,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    60.9600,                 !- Vertex 3 X-coordinate {m}
    47.2440,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    60.9600,                 !- Vertex 4 X-coordinate {m}
    47.2440,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR2_Mult5_Flr_2_Ceiling, !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    OR2_Mult5_Flr_2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR2_Mult5_Flr_2_Ceiling, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,                 !- Vertex 1 X-coordinate {m}
    47.2440,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    60.9600,                 !- Vertex 2 X-coordinate {m}
    41.1480,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    41.1480,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    47.2440,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR2_Mult5_Flr_2_Floor,   !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    OR2_Mult5_Flr_2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR2_Mult5_Flr_2_Floor,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    47.2440,                 !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    41.1480,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    60.9600,                 !- Vertex 3 X-coordinate {m}
    41.1480,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    60.9600,                 !- Vertex 4 X-coordinate {m}
    47.2440,                 !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR2_Mult5_Flr_2_Wall_East,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    OR2_Mult5_Flr_2,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    41.1480,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    41.1480,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    47.2440,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    47.2440,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR2_Mult5_Flr_2_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    OR2_Mult5_Flr_2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR2_Mult5_Flr_2_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    47.2440,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    47.2440,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    60.9600,                 !- Vertex 3 X-coordinate {m}
    47.2440,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    60.9600,                 !- Vertex 4 X-coordinate {m}
    47.2440,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR2_Mult5_Flr_2_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    OR2_Mult5_Flr_2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR2_Mult5_Flr_2_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,                 !- Vertex 1 X-coordinate {m}
    41.1480,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    60.9600,                 !- Vertex 2 X-coordinate {m}
    41.1480,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    41.1480,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    41.1480,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR2_Mult5_Flr_2_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    OR2_Mult5_Flr_2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR2_Mult5_Flr_2_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,                 !- Vertex 1 X-coordinate {m}
    47.2440,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    60.9600,                 !- Vertex 2 X-coordinate {m}
    47.2440,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    60.9600,                 !- Vertex 3 X-coordinate {m}
    41.1480,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    60.9600,                 !- Vertex 4 X-coordinate {m}
    41.1480,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR3_Flr_2_Ceiling,       !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    OR3_Flr_2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR3_Flr_2_Ceiling,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    47.2440,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    48.7680,                 !- Vertex 3 X-coordinate {m}
    47.2440,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    48.7680,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR3_Flr_2_Floor,         !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    OR3_Flr_2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR3_Flr_2_Floor,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.7680,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    48.7680,                 !- Vertex 2 X-coordinate {m}
    47.2440,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    47.2440,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR3_Flr_2_Wall_East,     !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    OR3_Flr_2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR3_Flr_2_Wall_East,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.7680,                 !- Vertex 1 X-coordinate {m}
    47.2440,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    48.7680,                 !- Vertex 2 X-coordinate {m}
    47.2440,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    48.7680,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    48.7680,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR3_Flr_2_Wall_North,    !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    OR3_Flr_2,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.7680,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    48.7680,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR3_Flr_2_Wall_South,    !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    OR3_Flr_2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR3_Flr_2_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    47.2440,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    47.2440,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    48.7680,                 !- Vertex 3 X-coordinate {m}
    47.2440,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    48.7680,                 !- Vertex 4 X-coordinate {m}
    47.2440,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR3_Flr_2_Wall_West,     !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    OR3_Flr_2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR3_Flr_2_Wall_West,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    47.2440,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    47.2440,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR4_Flr_2_Ceiling,       !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    OR4_Flr_2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR4_Flr_2_Ceiling,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    47.2440,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    48.7680,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    48.7680,                 !- Vertex 4 X-coordinate {m}
    47.2440,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR4_Flr_2_Floor,         !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    OR4_Flr_2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR4_Flr_2_Floor,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.7680,                 !- Vertex 1 X-coordinate {m}
    47.2440,                 !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    48.7680,                 !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    47.2440,                 !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR4_Flr_2_Wall_East,     !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    OR4_Flr_2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR4_Flr_2_Wall_East,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.7680,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    48.7680,                 !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    48.7680,                 !- Vertex 3 X-coordinate {m}
    47.2440,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    48.7680,                 !- Vertex 4 X-coordinate {m}
    47.2440,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR4_Flr_2_Wall_North,    !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    OR4_Flr_2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR4_Flr_2_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.7680,                 !- Vertex 1 X-coordinate {m}
    47.2440,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    48.7680,                 !- Vertex 2 X-coordinate {m}
    47.2440,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    47.2440,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    47.2440,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR4_Flr_2_Wall_South,    !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    OR4_Flr_2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR4_Flr_2_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    48.7680,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    48.7680,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR4_Flr_2_Wall_West,     !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    OR4_Flr_2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR4_Flr_2_Wall_West,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    47.2440,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    47.2440,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR_NurseSat_Flr_2_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR_NurseSat_Flr_2_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    16.7640,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    60.9600,                 !- Vertex 4 X-coordinate {m}
    16.7640,                 !- Vertex 4 Y-coordinate {m}
    8.5366,                  !- Vertex 4 Z-coordinate {m}
    60.9600,                 !- Vertex 5 X-coordinate {m}
    53.3400,                 !- Vertex 5 Y-coordinate {m}
    8.5366,                  !- Vertex 5 Z-coordinate {m}
    48.7680,                 !- Vertex 6 X-coordinate {m}
    53.3400,                 !- Vertex 6 Y-coordinate {m}
    8.5366,                  !- Vertex 6 Z-coordinate {m}
    48.7680,                 !- Vertex 7 X-coordinate {m}
    22.8600,                 !- Vertex 7 Y-coordinate {m}
    8.5366,                  !- Vertex 7 Z-coordinate {m}
    39.6240,                 !- Vertex 8 X-coordinate {m}
    22.8600,                 !- Vertex 8 Y-coordinate {m}
    8.5366;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    OR_NurseSat_Flr_2_Floor, !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR_NurseSat_Flr_2_Floor, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    48.7680,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    48.7680,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    4.2683,                  !- Vertex 4 Z-coordinate {m}
    60.9600,                 !- Vertex 5 X-coordinate {m}
    53.3400,                 !- Vertex 5 Y-coordinate {m}
    4.2683,                  !- Vertex 5 Z-coordinate {m}
    60.9600,                 !- Vertex 6 X-coordinate {m}
    16.7640,                 !- Vertex 6 Y-coordinate {m}
    4.2683,                  !- Vertex 6 Z-coordinate {m}
    70.1040,                 !- Vertex 7 X-coordinate {m}
    16.7640,                 !- Vertex 7 Y-coordinate {m}
    4.2683,                  !- Vertex 7 Z-coordinate {m}
    70.1040,                 !- Vertex 8 X-coordinate {m}
    0.0000,                  !- Vertex 8 Y-coordinate {m}
    4.2683;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    OR_NurseSat_Flr_2_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR_NurseSat_Flr_2_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    16.7640,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    16.7640,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR_NurseSat_Flr_2_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    60.9600,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    48.7680,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    48.7680,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR_NurseSat_Flr_2_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR_NurseSat_Flr_2_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR_NurseSat_Flr_2_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR_NurseSat_Flr_2_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,                 !- Vertex 1 X-coordinate {m}
    16.7640,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    60.9600,                 !- Vertex 2 X-coordinate {m}
    16.7640,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    60.9600,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    60.9600,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR_NurseSat_Flr_2_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR_NurseSat_Flr_2_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.7680,                 !- Vertex 1 X-coordinate {m}
    22.8600,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    48.7680,                 !- Vertex 2 X-coordinate {m}
    22.8600,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR_NurseSat_Flr_2_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR_NurseSat_Flr_2_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.7680,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    48.7680,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    48.7680,                 !- Vertex 3 X-coordinate {m}
    22.8600,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    48.7680,                 !- Vertex 4 X-coordinate {m}
    22.8600,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR_NurseSat_Flr_2_Wall_3_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR_NurseSat_Flr_2_Wall_3_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    16.7640,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    16.7640,                 !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    60.9600,                 !- Vertex 3 X-coordinate {m}
    16.7640,                 !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    60.9600,                 !- Vertex 4 X-coordinate {m}
    16.7640,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    OR_NurseSat_Flr_2_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office1_Flr_5_Ceiling,   !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Office1_Flr_5,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    7.6220,                  !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    21.3415,                 !- Vertex 2 Z-coordinate {m}
    9.1440,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    21.3415,                 !- Vertex 3 Z-coordinate {m}
    9.1440,                  !- Vertex 4 X-coordinate {m}
    7.6220,                  !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office1_Flr_5_Floor,     !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Office1_Flr_5,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office1_Flr_5_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    7.6220,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    7.6220,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office1_Flr_5_Wall_East, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Office1_Flr_5,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office1_Flr_5_Wall_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    9.1440,                  !- Vertex 3 X-coordinate {m}
    7.6220,                  !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    9.1440,                  !- Vertex 4 X-coordinate {m}
    7.6220,                  !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office1_Flr_5_Wall_North,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Office1_Flr_5,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office1_Flr_5_Wall_North,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    7.6220,                  !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    7.6220,                  !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    7.6220,                  !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    7.6220,                  !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office1_Flr_5_Wall_South,!- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    Office1_Flr_5,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    9.1440,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    9.1440,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office1_Flr_5_Wall_West, !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    Office1_Flr_5,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    7.6220,                  !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    7.6220,                  !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office1_Mult4_Flr_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Office1_Mult4_Flr_1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office1_Mult4_Flr_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,                  !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    6.0960,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    4.2683,                  !- Vertex 2 Z-coordinate {m}
    9.1440,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    4.2683,                  !- Vertex 3 Z-coordinate {m}
    9.1440,                  !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office1_Mult4_Flr_1_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Office1_Mult4_Flr_1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office1_Mult4_Flr_1_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    6.0960,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    6.0960,                  !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office1_Mult4_Flr_1_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Office1_Mult4_Flr_1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office1_Mult4_Flr_1_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    9.1440,                  !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    9.1440,                  !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office1_Mult4_Flr_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Office1_Mult4_Flr_1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office1_Mult4_Flr_1_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    6.0960,                  !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    6.0960,                  !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office1_Mult4_Flr_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    Office1_Mult4_Flr_1,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    6.0960,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    9.1440,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    9.1440,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office1_Mult4_Flr_1_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Office1_Mult4_Flr_1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office1_Mult4_Flr_1_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,                  !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    4.2683,                  !- Vertex 1 Z-coordinate {m}
    6.0960,                  !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    6.0960,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    6.0960,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    4.2683;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office2_Mult5_Flr_5_Ceiling,  !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Office2_Mult5_Flr_5,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    15.2400,                 !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    7.6200,                  !- Vertex 2 Y-coordinate {m}
    21.3415,                 !- Vertex 2 Z-coordinate {m}
    9.1440,                  !- Vertex 3 X-coordinate {m}
    7.6200,                  !- Vertex 3 Y-coordinate {m}
    21.3415,                 !- Vertex 3 Z-coordinate {m}
    9.1440,                  !- Vertex 4 X-coordinate {m}
    15.2400,                 !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office2_Mult5_Flr_5_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Office2_Mult5_Flr_5,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office2_Mult5_Flr_5_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    15.2400,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    7.6200,                  !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    7.6200,                  !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    15.2400,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office2_Mult5_Flr_5_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Office2_Mult5_Flr_5,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office2_Mult5_Flr_5_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    7.6220,                  !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    7.6220,                  !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    9.1440,                  !- Vertex 3 X-coordinate {m}
    15.2400,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    9.1440,                  !- Vertex 4 X-coordinate {m}
    15.2400,                 !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office2_Mult5_Flr_5_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Office2_Mult5_Flr_5,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office2_Mult5_Flr_5_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    15.2400,                 !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    15.2400,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    15.2400,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    15.2400,                 !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office2_Mult5_Flr_5_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Office2_Mult5_Flr_5,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office2_Mult5_Flr_5_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    7.6220,                  !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    7.6220,                  !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    9.1440,                  !- Vertex 3 X-coordinate {m}
    7.6220,                  !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    9.1440,                  !- Vertex 4 X-coordinate {m}
    7.6220,                  !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office2_Mult5_Flr_5_Wall_West,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    Office2_Mult5_Flr_5,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    15.2400,                 !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    15.2400,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    7.6220,                  !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    7.6220,                  !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office3_Flr_5_Ceiling,   !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Office3_Flr_5,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    45.7200,                 !- Vertex 2 Y-coordinate {m}
    21.3415,                 !- Vertex 2 Z-coordinate {m}
    9.1440,                  !- Vertex 3 X-coordinate {m}
    45.7200,                 !- Vertex 3 Y-coordinate {m}
    21.3415,                 !- Vertex 3 Z-coordinate {m}
    9.1440,                  !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office3_Flr_5_Floor,     !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Office3_Flr_5,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office3_Flr_5_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    45.7200,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    45.7200,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office3_Flr_5_Wall_East, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Office3_Flr_5,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office3_Flr_5_Wall_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    45.7200,                 !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    45.7200,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    9.1440,                  !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    9.1440,                  !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office3_Flr_5_Wall_North,!- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    Office3_Flr_5,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office3_Flr_5_Wall_South,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Office3_Flr_5,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office3_Flr_5_Wall_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    45.7200,                 !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    45.7200,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    9.1440,                  !- Vertex 3 X-coordinate {m}
    45.7200,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    9.1440,                  !- Vertex 4 X-coordinate {m}
    45.7200,                 !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office3_Flr_5_Wall_West, !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    Office3_Flr_5,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    45.7200,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    45.7200,                 !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office4_Mult6_Flr_5_Ceiling,  !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Office4_Mult6_Flr_5,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    21.3415,                 !- Vertex 2 Z-coordinate {m}
    12.1920,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    21.3415,                 !- Vertex 3 Z-coordinate {m}
    12.1920,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office4_Mult6_Flr_5_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Office4_Mult6_Flr_5,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office4_Mult6_Flr_5_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1920,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    12.1920,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    9.1440,                  !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    9.1440,                  !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office4_Mult6_Flr_5_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Office4_Mult6_Flr_5,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office4_Mult6_Flr_5_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1920,                 !- Vertex 1 X-coordinate {m}
    48.7680,                 !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    12.1920,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    12.1920,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    12.1920,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office4_Mult6_Flr_5_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    Office4_Mult6_Flr_5,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1920,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    12.1920,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    9.1440,                  !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    9.1440,                  !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office4_Mult6_Flr_5_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Office4_Mult6_Flr_5,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office4_Mult6_Flr_5_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    48.7680,                 !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    12.1920,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    12.1920,                 !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Office4_Mult6_Flr_5_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Office4_Mult6_Flr_5,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office4_Mult6_Flr_5_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440,                  !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    21.3415,                 !- Vertex 1 Z-coordinate {m}
    9.1440,                  !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    9.1440,                  !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    9.1440,                  !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    21.3415;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PatRoom1_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    44.1960,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    44.1960,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_3_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PatRoom1_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_3_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    44.1960,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom1_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    44.1960,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    44.1960,                 !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    44.1960,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom1_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_3_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    44.1960,                 !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    PatRoom1_Mult10_Flr_3,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    44.1960,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    44.1960,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom1_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PatRoom1_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    44.1960,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    44.1960,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_4_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PatRoom1_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_4_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    44.1960,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_4_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom1_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_4_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    44.1960,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    44.1960,                 !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    44.1960,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom1_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    44.1960,                 !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    PatRoom1_Mult10_Flr_4,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    44.1960,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    44.1960,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom1_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_4_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom2_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PatRoom2_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom2_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    62.4840,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom2_Flr_3_Floor,    !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PatRoom2_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom2_Flr_3_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    62.4840,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    62.4840,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom2_Flr_3_Wall_East,!- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    PatRoom2_Flr_3,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom2_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom2_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom2_Flr_3_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    62.4840,                 !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    62.4840,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom2_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    PatRoom2_Flr_3,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    62.4840,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom2_Flr_3_Wall_West,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom2_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom2_Flr_3_Wall_West,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    62.4840,                 !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    62.4840,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    62.4840,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom2_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PatRoom2_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom2_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    62.4840,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom2_Flr_4_Floor,    !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PatRoom2_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom2_Flr_4_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    62.4840,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    62.4840,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom2_Flr_4_Wall_East,!- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    PatRoom2_Flr_4,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom2_Flr_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom2_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom2_Flr_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    62.4840,                 !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    62.4840,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom2_Flr_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    PatRoom2_Flr_4,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    62.4840,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom2_Flr_4_Wall_West,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom2_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom2_Flr_4_Wall_West,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    62.4840,                 !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    62.4840,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    62.4840,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PatRoom3_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320,                 !- Vertex 1 X-coordinate {m}
    8.9920,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    65.5320,                 !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    8.9920,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_3_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PatRoom3_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_3_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    8.9920,                  !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    65.5320,                 !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    65.5320,                 !- Vertex 4 X-coordinate {m}
    8.9920,                  !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    PatRoom3_Mult10_Flr_3,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    8.9920,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    8.9920,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom3_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_3_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    8.9920,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    8.9920,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    65.5320,                 !- Vertex 3 X-coordinate {m}
    8.9920,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    65.5320,                 !- Vertex 4 X-coordinate {m}
    8.9920,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom3_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    65.5320,                 !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom3_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320,                 !- Vertex 1 X-coordinate {m}
    8.9920,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    65.5320,                 !- Vertex 2 X-coordinate {m}
    8.9920,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    65.5320,                 !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    65.5320,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PatRoom3_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320,                 !- Vertex 1 X-coordinate {m}
    8.9920,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    65.5320,                 !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    8.9920,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_4_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PatRoom3_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_4_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    8.9920,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    65.5320,                 !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    65.5320,                 !- Vertex 4 X-coordinate {m}
    8.9920,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_4_Wall_East,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    PatRoom3_Mult10_Flr_4,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    8.9920,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    8.9920,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom3_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    8.9920,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    8.9920,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    65.5320,                 !- Vertex 3 X-coordinate {m}
    8.9920,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    65.5320,                 !- Vertex 4 X-coordinate {m}
    8.9920,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom3_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320,                 !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    65.5320,                 !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom3_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_4_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320,                 !- Vertex 1 X-coordinate {m}
    8.9920,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    65.5320,                 !- Vertex 2 X-coordinate {m}
    8.9920,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    65.5320,                 !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    65.5320,                 !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom4_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PatRoom4_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom4_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    62.4840,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom4_Flr_3_Floor,    !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PatRoom4_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom4_Flr_3_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    62.4840,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    62.4840,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom4_Flr_3_Wall_East,!- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    PatRoom4_Flr_3,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    48.7680,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom4_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    PatRoom4_Flr_3,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    62.4840,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    62.4840,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom4_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom4_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom4_Flr_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840,                 !- Vertex 1 X-coordinate {m}
    48.7680,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    62.4840,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom4_Flr_3_Wall_West,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom4_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom4_Flr_3_Wall_West,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    62.4840,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    62.4840,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    62.4840,                 !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom4_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PatRoom4_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom4_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    62.4840,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom4_Flr_4_Floor,    !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PatRoom4_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom4_Flr_4_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    62.4840,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    62.4840,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom4_Flr_4_Wall_East,!- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    PatRoom4_Flr_4,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    48.7680,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom4_Flr_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    PatRoom4_Flr_4,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    62.4840,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    62.4840,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom4_Flr_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom4_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom4_Flr_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840,                 !- Vertex 1 X-coordinate {m}
    48.7680,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    62.4840,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom4_Flr_4_Wall_West,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom4_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom4_Flr_4_Wall_West,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    62.4840,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    62.4840,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    62.4840,                 !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PatRoom5_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    44.1960,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    44.1960,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PatRoom5_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_3_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    44.1960,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom5_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960,                 !- Vertex 1 X-coordinate {m}
    48.7680,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    44.1960,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    44.1960,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    44.1960,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    PatRoom5_Mult10_Flr_3,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    44.1960,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom5_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    48.7680,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    44.1960,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    44.1960,                 !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom5_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PatRoom5_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    44.1960,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    44.1960,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_4_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PatRoom5_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_4_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    44.1960,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_4_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom5_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_4_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960,                 !- Vertex 1 X-coordinate {m}
    48.7680,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    44.1960,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    44.1960,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    44.1960,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    PatRoom5_Mult10_Flr_4,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    44.1960,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom5_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    48.7680,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    44.1960,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    44.1960,                 !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom5_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_4_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom6_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PatRoom6_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom6_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    6.0960,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    6.0960,                  !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom6_Flr_3_Floor,    !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PatRoom6_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom6_Flr_3_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,                  !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    6.0960,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom6_Flr_3_Wall_East,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom6_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom6_Flr_3_Wall_East,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    6.0960,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    6.0960,                  !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    6.0960,                  !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom6_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom6_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom6_Flr_3_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,                  !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    6.0960,                  !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom6_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    PatRoom6_Flr_3,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    6.0960,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    6.0960,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom6_Flr_3_Wall_West,!- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    PatRoom6_Flr_3,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom6_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PatRoom6_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom6_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    6.0960,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    6.0960,                  !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom6_Flr_4_Floor,    !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PatRoom6_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom6_Flr_4_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,                  !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    6.0960,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom6_Flr_4_Wall_East,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom6_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom6_Flr_4_Wall_East,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    6.0960,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    6.0960,                  !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    6.0960,                  !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom6_Flr_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom6_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom6_Flr_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,                  !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    6.0960,                  !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom6_Flr_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    PatRoom6_Flr_4,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    6.0960,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    6.0960,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom6_Flr_4_Wall_West,!- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    PatRoom6_Flr_4,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PatRoom7_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    8.9920,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    4.5720,                  !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    4.5720,                  !- Vertex 4 X-coordinate {m}
    8.9920,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_3_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PatRoom7_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_3_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    8.9920,                  !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    4.5720,                  !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    8.9920,                  !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom7_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    4.5720,                  !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    4.5720,                  !- Vertex 3 X-coordinate {m}
    8.9920,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    4.5720,                  !- Vertex 4 X-coordinate {m}
    8.9920,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom7_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_3_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    8.9920,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    4.5720,                  !- Vertex 2 X-coordinate {m}
    8.9920,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    8.9920,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    8.9920,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom7_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    4.5720,                  !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    4.5720,                  !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    PatRoom7_Mult10_Flr_3,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    8.9920,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    8.9920,                  !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PatRoom7_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    8.9920,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    4.5720,                  !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    4.5720,                  !- Vertex 4 X-coordinate {m}
    8.9920,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_4_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PatRoom7_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_4_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    8.9920,                  !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    4.5720,                  !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    8.9920,                  !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_4_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom7_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_4_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    4.5720,                  !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    4.5720,                  !- Vertex 3 X-coordinate {m}
    8.9920,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    4.5720,                  !- Vertex 4 X-coordinate {m}
    8.9920,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom7_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,                  !- Vertex 1 X-coordinate {m}
    8.9920,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    4.5720,                  !- Vertex 2 X-coordinate {m}
    8.9920,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    8.9920,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    8.9920,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom7_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    4.5720,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    4.5720,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    4.5720,                  !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    4.5720,                  !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    PatRoom7_Mult10_Flr_4,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    8.9920,                  !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    8.9920,                  !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    4.5720,                  !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    4.5720,                  !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom8_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PatRoom8_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom8_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    6.0960,                  !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    6.0960,                  !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom8_Flr_3_Floor,    !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PatRoom8_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom8_Flr_3_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,                  !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    6.0960,                  !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom8_Flr_3_Wall_East,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom8_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom8_Flr_3_Wall_East,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,                  !- Vertex 1 X-coordinate {m}
    48.7680,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    6.0960,                  !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    6.0960,                  !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    6.0960,                  !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom8_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    PatRoom8_Flr_3,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,                  !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    6.0960,                  !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom8_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom8_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom8_Flr_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    48.7680,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    6.0960,                  !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    6.0960,                  !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom8_Flr_3_Wall_West,!- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    PatRoom8_Flr_3,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom8_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PatRoom8_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom8_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    6.0960,                  !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    6.0960,                  !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom8_Flr_4_Floor,    !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PatRoom8_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom8_Flr_4_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,                  !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    6.0960,                  !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom8_Flr_4_Wall_East,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom8_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom8_Flr_4_Wall_East,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,                  !- Vertex 1 X-coordinate {m}
    48.7680,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    6.0960,                  !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    6.0960,                  !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    6.0960,                  !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom8_Flr_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    PatRoom8_Flr_4,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,                  !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    6.0960,                  !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom8_Flr_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom8_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom8_Flr_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    48.7680,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    48.7680,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    6.0960,                  !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    6.0960,                  !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PatRoom8_Flr_4_Wall_West,!- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    PatRoom8_Flr_4,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    48.7680,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    48.7680,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PhysTherapy_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PhysTherapy_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PhysTherapy_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    42.6720,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    19.8120,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    60.9600,                 !- Vertex 3 X-coordinate {m}
    19.8120,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    60.9600,                 !- Vertex 4 X-coordinate {m}
    42.6720,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PhysTherapy_Flr_3_Floor, !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PhysTherapy_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PhysTherapy_Flr_3_Floor, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,                 !- Vertex 1 X-coordinate {m}
    42.6720,                 !- Vertex 1 Y-coordinate {m}
    8.5366,                  !- Vertex 1 Z-coordinate {m}
    60.9600,                 !- Vertex 2 X-coordinate {m}
    19.8120,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    19.8120,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    42.6720,                 !- Vertex 4 Y-coordinate {m}
    8.5366;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PhysTherapy_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PhysTherapy_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,                 !- Vertex 1 X-coordinate {m}
    19.8120,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    60.9600,                 !- Vertex 2 X-coordinate {m}
    19.8120,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    60.9600,                 !- Vertex 3 X-coordinate {m}
    42.6720,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    60.9600,                 !- Vertex 4 X-coordinate {m}
    42.6720,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PhysTherapy_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PhysTherapy_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_2_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,                 !- Vertex 1 X-coordinate {m}
    42.6720,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    60.9600,                 !- Vertex 2 X-coordinate {m}
    42.6720,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    42.6720,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    42.6720,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PhysTherapy_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PhysTherapy_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseSat_Lobby_Flr_3_Wall_1_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    19.8120,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    19.8120,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    60.9600,                 !- Vertex 3 X-coordinate {m}
    19.8120,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    60.9600,                 !- Vertex 4 X-coordinate {m}
    19.8120,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PhysTherapy_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PhysTherapy_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseSat_Lobby_Flr_3_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    42.6720,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    42.6720,                 !- Vertex 2 Y-coordinate {m}
    8.5366,                  !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    19.8120,                 !- Vertex 3 Y-coordinate {m}
    8.5366,                  !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    19.8120,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Radiology_Flr_4_Ceiling, !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Radiology_Flr_4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Radiology_Flr_4_Ceiling, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    42.6720,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    19.8120,                 !- Vertex 2 Y-coordinate {m}
    17.0732,                 !- Vertex 2 Z-coordinate {m}
    60.9600,                 !- Vertex 3 X-coordinate {m}
    19.8120,                 !- Vertex 3 Y-coordinate {m}
    17.0732,                 !- Vertex 3 Z-coordinate {m}
    60.9600,                 !- Vertex 4 X-coordinate {m}
    42.6720,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Radiology_Flr_4_Floor,   !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Radiology_Flr_4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Radiology_Flr_4_Floor,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,                 !- Vertex 1 X-coordinate {m}
    42.6720,                 !- Vertex 1 Y-coordinate {m}
    12.8049,                 !- Vertex 1 Z-coordinate {m}
    60.9600,                 !- Vertex 2 X-coordinate {m}
    19.8120,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    19.8120,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    42.6720,                 !- Vertex 4 Y-coordinate {m}
    12.8049;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Radiology_Flr_4_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Radiology_Flr_4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,                 !- Vertex 1 X-coordinate {m}
    19.8120,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    60.9600,                 !- Vertex 2 X-coordinate {m}
    19.8120,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    60.9600,                 !- Vertex 3 X-coordinate {m}
    42.6720,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    60.9600,                 !- Vertex 4 X-coordinate {m}
    42.6720,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Radiology_Flr_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Radiology_Flr_4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_2_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,                 !- Vertex 1 X-coordinate {m}
    42.6720,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    60.9600,                 !- Vertex 2 X-coordinate {m}
    42.6720,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    42.6720,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    42.6720,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Radiology_Flr_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Radiology_Flr_4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseSat_Lobby_Flr_4_Wall_1_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    19.8120,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    19.8120,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    60.9600,                 !- Vertex 3 X-coordinate {m}
    19.8120,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    60.9600,                 !- Vertex 4 X-coordinate {m}
    19.8120,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Radiology_Flr_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Radiology_Flr_4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseSat_Lobby_Flr_4_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240,                 !- Vertex 1 X-coordinate {m}
    42.6720,                 !- Vertex 1 Y-coordinate {m}
    17.0732,                 !- Vertex 1 Z-coordinate {m}
    39.6240,                 !- Vertex 2 X-coordinate {m}
    42.6720,                 !- Vertex 2 Y-coordinate {m}
    12.8049,                 !- Vertex 2 Z-coordinate {m}
    39.6240,                 !- Vertex 3 X-coordinate {m}
    19.8120,                 !- Vertex 3 Y-coordinate {m}
    12.8049,                 !- Vertex 3 Z-coordinate {m}
    39.6240,                 !- Vertex 4 X-coordinate {m}
    19.8120,                 !- Vertex 4 Y-coordinate {m}
    17.0732;                 !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

! ***WINDOWS & DOORS***
FenestrationSurface:Detailed,
    Dining_Flr_5_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Dining_Flr_5_Wall_South, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    40.1950,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    19.2020,                 !- Vertex 1 Z-coordinate {m}
    40.1950,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    17.9830,                 !- Vertex 2 Z-coordinate {m}
    69.5330,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    17.9830,                 !- Vertex 3 Z-coordinate {m}
    69.5330,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    19.2020;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ER_NurseStat_Flr_1_Wall_1_East_Window,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    ER_NurseStat_Flr_1_Wall_1_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    14.2020,                 !- Vertex 1 Y-coordinate {m}
    2.1340,                  !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    14.2020,                 !- Vertex 2 Y-coordinate {m}
    0.9140,                  !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    39.1380,                 !- Vertex 3 Y-coordinate {m}
    0.9140,                  !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    39.1380,                 !- Vertex 4 Y-coordinate {m}
    2.1340;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ICU_Flr_2_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    ICU_Flr_2_Wall_West,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    20.9360,                 !- Vertex 1 Y-coordinate {m}
    6.4010,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    20.9360,                 !- Vertex 2 Y-coordinate {m}
    5.1820,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    0.4000,                  !- Vertex 3 Y-coordinate {m}
    5.1820,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.4000,                  !- Vertex 4 Y-coordinate {m}
    6.4010;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    IC_PatRoom1_Mult5_Flr_2_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    IC_PatRoom1_Mult5_Flr_2_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    28.6820,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    6.4010,                  !- Vertex 1 Z-coordinate {m}
    28.6820,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    5.1820,                  !- Vertex 2 Z-coordinate {m}
    24.6580,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    5.1820,                  !- Vertex 3 Z-coordinate {m}
    24.6580,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    6.4010;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    IC_PatRoom2_Flr_2_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    IC_PatRoom2_Flr_2_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    5.7300,                  !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    6.4010,                  !- Vertex 1 Z-coordinate {m}
    5.7300,                  !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    5.1820,                  !- Vertex 2 Z-coordinate {m}
    0.3660,                  !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    5.1820,                  !- Vertex 3 Z-coordinate {m}
    0.3660,                  !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    6.4010;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    IC_PatRoom2_Flr_2_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    IC_PatRoom2_Flr_2_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    53.0660,                 !- Vertex 1 Y-coordinate {m}
    6.4010,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    53.0660,                 !- Vertex 2 Y-coordinate {m}
    5.1820,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    49.0420,                 !- Vertex 3 Y-coordinate {m}
    5.1820,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    49.0420,                 !- Vertex 4 Y-coordinate {m}
    6.4010;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    IC_PatRoom3_Mult6_Flr_2_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    IC_PatRoom3_Mult6_Flr_2_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    48.4940,                 !- Vertex 1 Y-coordinate {m}
    6.4010,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    48.4940,                 !- Vertex 2 Y-coordinate {m}
    5.1820,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    44.4700,                 !- Vertex 3 Y-coordinate {m}
    5.1820,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    44.4700,                 !- Vertex 4 Y-coordinate {m}
    6.4010;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Lobby_Flr_1_Wall_2_West, !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Lobby_Flr_1_Wall_1_West, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    52.3400,                 !- Vertex 1 Y-coordinate {m}
    2.1340,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    52.3400,                 !- Vertex 2 Y-coordinate {m}
    0.9140,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    1.0000,                  !- Vertex 3 Y-coordinate {m}
    0.9140,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    1.0000,                  !- Vertex 4 Y-coordinate {m}
    2.1340;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    OR_NurseSat_Flr_2_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    OR_NurseSat_Flr_2_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    40.1950,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    6.4010,                  !- Vertex 1 Z-coordinate {m}
    40.1950,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    5.1820,                  !- Vertex 2 Z-coordinate {m}
    69.5330,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    5.1820,                  !- Vertex 3 Z-coordinate {m}
    69.5330,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    6.4010;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Office1_Flr_5_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Office1_Flr_5_Wall_South,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.5490,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    19.2020,                 !- Vertex 1 Z-coordinate {m}
    0.5490,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    17.9830,                 !- Vertex 2 Z-coordinate {m}
    8.5950,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    17.9830,                 !- Vertex 3 Z-coordinate {m}
    8.5950,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    19.2020;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Office1_Flr_5_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Office1_Flr_5_Wall_West, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    7.1630,                  !- Vertex 1 Y-coordinate {m}
    19.2020,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    7.1630,                  !- Vertex 2 Y-coordinate {m}
    17.9830,                 !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    0.4570,                  !- Vertex 3 Y-coordinate {m}
    17.9830,                 !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.4570,                  !- Vertex 4 Y-coordinate {m}
    19.2020;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Office1_Mult4_Flr_1_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Office1_Mult4_Flr_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    6.4050,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    2.1340,                  !- Vertex 1 Z-coordinate {m}
    6.4050,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.9140,                  !- Vertex 2 Z-coordinate {m}
    8.8350,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.9140,                  !- Vertex 3 Z-coordinate {m}
    8.8350,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    2.1340;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Office2_Mult5_Flr_5_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Office2_Mult5_Flr_5_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    14.7830,                 !- Vertex 1 Y-coordinate {m}
    19.2020,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    14.7830,                 !- Vertex 2 Y-coordinate {m}
    17.9830,                 !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    8.0770,                  !- Vertex 3 Y-coordinate {m}
    17.9830,                 !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    8.0770,                  !- Vertex 4 Y-coordinate {m}
    19.2020;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Office3_Flr_5_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Office3_Flr_5_Wall_North,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    8.5950,                  !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    19.2020,                 !- Vertex 1 Z-coordinate {m}
    8.5950,                  !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    17.9830,                 !- Vertex 2 Z-coordinate {m}
    0.5490,                  !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    17.9830,                 !- Vertex 3 Z-coordinate {m}
    0.5490,                  !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    19.2020;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Office3_Flr_5_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Office3_Flr_5_Wall_West, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    52.8830,                 !- Vertex 1 Y-coordinate {m}
    19.2020,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    52.8830,                 !- Vertex 2 Y-coordinate {m}
    17.9830,                 !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    46.1770,                 !- Vertex 3 Y-coordinate {m}
    17.9830,                 !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    46.1770,                 !- Vertex 4 Y-coordinate {m}
    19.2020;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Office4_Mult6_Flr_5_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Office4_Mult6_Flr_5_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    11.8830,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    19.2020,                 !- Vertex 1 Z-coordinate {m}
    11.8830,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    17.9830,                 !- Vertex 2 Z-coordinate {m}
    9.4530,                  !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    17.9830,                 !- Vertex 3 Z-coordinate {m}
    9.4530,                  !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    19.2020;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom1_Mult10_Flr_3_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    PatRoom1_Mult10_Flr_3_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    39.8980,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    10.6680,                 !- Vertex 1 Z-coordinate {m}
    39.8980,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    9.4490,                  !- Vertex 2 Z-coordinate {m}
    43.9220,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    9.4490,                  !- Vertex 3 Z-coordinate {m}
    43.9220,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    10.6680;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom1_Mult10_Flr_4_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    PatRoom1_Mult10_Flr_4_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    39.8980,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    14.9350,                 !- Vertex 1 Z-coordinate {m}
    39.8980,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    13.7160,                 !- Vertex 2 Z-coordinate {m}
    43.9220,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    13.7160,                 !- Vertex 3 Z-coordinate {m}
    43.9220,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    14.9350;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom2_Flr_3_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    PatRoom2_Flr_3_Wall_East,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    0.2740,                  !- Vertex 1 Y-coordinate {m}
    10.6680,                 !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    0.2740,                  !- Vertex 2 Y-coordinate {m}
    9.4490,                  !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    4.2980,                  !- Vertex 3 Y-coordinate {m}
    9.4490,                  !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    4.2980,                  !- Vertex 4 Y-coordinate {m}
    10.6680;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom2_Flr_3_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    PatRoom2_Flr_3_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    62.9410,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    10.6680,                 !- Vertex 1 Z-coordinate {m}
    62.9410,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    9.4490,                  !- Vertex 2 Z-coordinate {m}
    69.6470,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    9.4490,                  !- Vertex 3 Z-coordinate {m}
    69.6470,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    10.6680;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom2_Flr_4_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    PatRoom2_Flr_4_Wall_East,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    0.2740,                  !- Vertex 1 Y-coordinate {m}
    14.9350,                 !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    0.2740,                  !- Vertex 2 Y-coordinate {m}
    13.7160,                 !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    4.2980,                  !- Vertex 3 Y-coordinate {m}
    13.7160,                 !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    4.2980,                  !- Vertex 4 Y-coordinate {m}
    14.9350;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom2_Flr_4_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    PatRoom2_Flr_4_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    62.9410,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    14.9350,                 !- Vertex 1 Z-coordinate {m}
    62.9410,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    13.7160,                 !- Vertex 2 Z-coordinate {m}
    69.6470,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    13.7160,                 !- Vertex 3 Z-coordinate {m}
    69.6470,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    14.9350;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom3_Mult10_Flr_3_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    PatRoom3_Mult10_Flr_3_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    4.8370,                  !- Vertex 1 Y-coordinate {m}
    10.6680,                 !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    4.8370,                  !- Vertex 2 Y-coordinate {m}
    9.4490,                  !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    8.7260,                  !- Vertex 3 Y-coordinate {m}
    9.4490,                  !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    8.7260,                  !- Vertex 4 Y-coordinate {m}
    10.6680;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom3_Mult10_Flr_4_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    PatRoom3_Mult10_Flr_4_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    4.8370,                  !- Vertex 1 Y-coordinate {m}
    14.9350,                 !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    4.8370,                  !- Vertex 2 Y-coordinate {m}
    13.7160,                 !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    8.7260,                  !- Vertex 3 Y-coordinate {m}
    13.7160,                 !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    8.7260,                  !- Vertex 4 Y-coordinate {m}
    14.9350;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom4_Flr_3_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    PatRoom4_Flr_3_Wall_East,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    49.0420,                 !- Vertex 1 Y-coordinate {m}
    10.6680,                 !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    49.0420,                 !- Vertex 2 Y-coordinate {m}
    9.4490,                  !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    53.0660,                 !- Vertex 3 Y-coordinate {m}
    9.4490,                  !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    53.0660,                 !- Vertex 4 Y-coordinate {m}
    10.6680;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom4_Flr_3_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    PatRoom4_Flr_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    69.6470,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    10.6680,                 !- Vertex 1 Z-coordinate {m}
    69.6470,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    9.4490,                  !- Vertex 2 Z-coordinate {m}
    62.9410,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    9.4490,                  !- Vertex 3 Z-coordinate {m}
    62.9410,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    10.6680;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom4_Flr_4_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    PatRoom4_Flr_4_Wall_East,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    70.1040,                 !- Vertex 1 X-coordinate {m}
    49.0420,                 !- Vertex 1 Y-coordinate {m}
    14.9350,                 !- Vertex 1 Z-coordinate {m}
    70.1040,                 !- Vertex 2 X-coordinate {m}
    49.0420,                 !- Vertex 2 Y-coordinate {m}
    13.7160,                 !- Vertex 2 Z-coordinate {m}
    70.1040,                 !- Vertex 3 X-coordinate {m}
    53.0660,                 !- Vertex 3 Y-coordinate {m}
    13.7160,                 !- Vertex 3 Z-coordinate {m}
    70.1040,                 !- Vertex 4 X-coordinate {m}
    53.0660,                 !- Vertex 4 Y-coordinate {m}
    14.9350;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom4_Flr_4_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    PatRoom4_Flr_4_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    69.6470,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    14.9350,                 !- Vertex 1 Z-coordinate {m}
    69.6470,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    13.7160,                 !- Vertex 2 Z-coordinate {m}
    62.9410,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    13.7160,                 !- Vertex 3 Z-coordinate {m}
    62.9410,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    14.9350;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    PatRoom5_Mult10_Flr_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    43.9220,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    10.6680,                 !- Vertex 1 Z-coordinate {m}
    43.9220,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    9.4490,                  !- Vertex 2 Z-coordinate {m}
    39.8980,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    9.4490,                  !- Vertex 3 Z-coordinate {m}
    39.8980,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    10.6680;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom5_Mult10_Flr_4_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    PatRoom5_Mult10_Flr_4_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    43.9220,                 !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    14.9350,                 !- Vertex 1 Z-coordinate {m}
    43.9220,                 !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    13.7160,                 !- Vertex 2 Z-coordinate {m}
    39.8980,                 !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    13.7160,                 !- Vertex 3 Z-coordinate {m}
    39.8980,                 !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    14.9350;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom6_Flr_3_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    PatRoom6_Flr_3_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.3660,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    10.6680,                 !- Vertex 1 Z-coordinate {m}
    0.3660,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    9.4490,                  !- Vertex 2 Z-coordinate {m}
    5.7300,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    9.4490,                  !- Vertex 3 Z-coordinate {m}
    5.7300,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    10.6680;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom6_Flr_3_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    PatRoom6_Flr_3_Wall_West,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    4.2980,                  !- Vertex 1 Y-coordinate {m}
    10.6680,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    4.2980,                  !- Vertex 2 Y-coordinate {m}
    9.4490,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    0.2740,                  !- Vertex 3 Y-coordinate {m}
    9.4490,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.2740,                  !- Vertex 4 Y-coordinate {m}
    10.6680;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom6_Flr_4_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    PatRoom6_Flr_4_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.3660,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    14.9350,                 !- Vertex 1 Z-coordinate {m}
    0.3660,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    13.7160,                 !- Vertex 2 Z-coordinate {m}
    5.7300,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    13.7160,                 !- Vertex 3 Z-coordinate {m}
    5.7300,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    14.9350;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom6_Flr_4_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    PatRoom6_Flr_4_Wall_West,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    4.2980,                  !- Vertex 1 Y-coordinate {m}
    14.9350,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    4.2980,                  !- Vertex 2 Y-coordinate {m}
    13.7160,                 !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    0.2740,                  !- Vertex 3 Y-coordinate {m}
    13.7160,                 !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.2740,                  !- Vertex 4 Y-coordinate {m}
    14.9350;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom7_Mult10_Flr_3_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    PatRoom7_Mult10_Flr_3_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    8.7260,                  !- Vertex 1 Y-coordinate {m}
    10.6680,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    8.7260,                  !- Vertex 2 Y-coordinate {m}
    9.4490,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    4.8370,                  !- Vertex 3 Y-coordinate {m}
    9.4490,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    4.8370,                  !- Vertex 4 Y-coordinate {m}
    10.6680;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom7_Mult10_Flr_4_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    PatRoom7_Mult10_Flr_4_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    8.7260,                  !- Vertex 1 Y-coordinate {m}
    14.9350,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    8.7260,                  !- Vertex 2 Y-coordinate {m}
    13.7160,                 !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    4.8370,                  !- Vertex 3 Y-coordinate {m}
    13.7160,                 !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    4.8370,                  !- Vertex 4 Y-coordinate {m}
    14.9350;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom8_Flr_3_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    PatRoom8_Flr_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    5.7300,                  !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    10.6680,                 !- Vertex 1 Z-coordinate {m}
    5.7300,                  !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    9.4490,                  !- Vertex 2 Z-coordinate {m}
    0.3660,                  !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    9.4490,                  !- Vertex 3 Z-coordinate {m}
    0.3660,                  !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    10.6680;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom8_Flr_3_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    PatRoom8_Flr_3_Wall_West,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    53.0660,                 !- Vertex 1 Y-coordinate {m}
    10.6680,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    53.0660,                 !- Vertex 2 Y-coordinate {m}
    9.4490,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    49.0420,                 !- Vertex 3 Y-coordinate {m}
    9.4490,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    49.0420,                 !- Vertex 4 Y-coordinate {m}
    10.6680;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom8_Flr_4_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    PatRoom8_Flr_4_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    5.7300,                  !- Vertex 1 X-coordinate {m}
    53.3400,                 !- Vertex 1 Y-coordinate {m}
    14.9350,                 !- Vertex 1 Z-coordinate {m}
    5.7300,                  !- Vertex 2 X-coordinate {m}
    53.3400,                 !- Vertex 2 Y-coordinate {m}
    13.7160,                 !- Vertex 2 Z-coordinate {m}
    0.3660,                  !- Vertex 3 X-coordinate {m}
    53.3400,                 !- Vertex 3 Y-coordinate {m}
    13.7160,                 !- Vertex 3 Z-coordinate {m}
    0.3660,                  !- Vertex 4 X-coordinate {m}
    53.3400,                 !- Vertex 4 Y-coordinate {m}
    14.9350;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PatRoom8_Flr_4_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    PatRoom8_Flr_4_Wall_West,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    53.0660,                 !- Vertex 1 Y-coordinate {m}
    14.9350,                 !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    53.0660,                 !- Vertex 2 Y-coordinate {m}
    13.7160,                 !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    49.0420,                 !- Vertex 3 Y-coordinate {m}
    13.7160,                 !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    49.0420,                 !- Vertex 4 Y-coordinate {m}
    14.9350;                 !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

! ***INTERNAL MASS***
InternalMass,
    Basement Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Basement,                !- Zone Name
    7478.6947;               !- Surface Area {m2}

InternalMass,
    Corridor_Flr_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Flr_1,          !- Zone Name
    1138.0622;               !- Surface Area {m2}

InternalMass,
    Corridor_Flr_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Flr_2,          !- Zone Name
    1138.0622;               !- Surface Area {m2}

InternalMass,
    Corridor_Flr_5 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Flr_5,          !- Zone Name
    1003.3528;               !- Surface Area {m2}

InternalMass,
    Corridor_NW_Flr_3 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    1133.4171;               !- Surface Area {m2}

InternalMass,
    Corridor_NW_Flr_4 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    1133.4171;               !- Surface Area {m2}

InternalMass,
    Corridor_SE_Flr_3 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    1133.4171;               !- Surface Area {m2}

InternalMass,
    Corridor_SE_Flr_4 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    1133.4171;               !- Surface Area {m2}

InternalMass,
    Dining_Flr_5 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Dining_Flr_5,            !- Zone Name
    1393.5456;               !- Surface Area {m2}

InternalMass,
    ER_Exam1_Mult4_Flr_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    ER_Exam1_Mult4_Flr_1,    !- Zone Name
    55.7418;                 !- Surface Area {m2}

InternalMass,
    ER_Exam3_Mult4_Flr_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    ER_Exam3_Mult4_Flr_1,    !- Zone Name
    55.7418;                 !- Surface Area {m2}

InternalMass,
    ER_NurseStn_Lobby_Flr_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    ER_NurseStn_Lobby_Flr_1, !- Zone Name
    2471.2209;               !- Surface Area {m2}

InternalMass,
    ER_Trauma1_Flr_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    ER_Trauma1_Flr_1,        !- Zone Name
    55.7418;                 !- Surface Area {m2}

InternalMass,
    ER_Trauma2_Flr_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    ER_Trauma2_Flr_1,        !- Zone Name
    55.7418;                 !- Surface Area {m2}

InternalMass,
    ER_Triage_Mult4_Flr_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    ER_Triage_Mult4_Flr_1,   !- Zone Name
    55.7418;                 !- Surface Area {m2}

InternalMass,
    ICU_Flr_2 Internal Mass, !- Name
    InteriorFurnishings,     !- Construction Name
    ICU_Flr_2,               !- Zone Name
    1235.9289;               !- Surface Area {m2}

InternalMass,
    ICU_NurseStn_Lobby_Flr_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    ICU_NurseStn_Lobby_Flr_2,!- Zone Name
    1337.5356;               !- Surface Area {m2}

InternalMass,
    IC_PatRoom1_Mult5_Flr_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    IC_PatRoom1_Mult5_Flr_2, !- Zone Name
    41.8064;                 !- Surface Area {m2}

InternalMass,
    IC_PatRoom2_Flr_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    IC_PatRoom2_Flr_2,       !- Zone Name
    55.7418;                 !- Surface Area {m2}

InternalMass,
    IC_PatRoom3_Mult6_Flr_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    IC_PatRoom3_Mult6_Flr_2, !- Zone Name
    41.8064;                 !- Surface Area {m2}

InternalMass,
    Kitchen_Flr_5 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Kitchen_Flr_5,           !- Zone Name
    1858.0608;               !- Surface Area {m2}

InternalMass,
    Lab_Flr_3 Internal Mass, !- Name
    InteriorFurnishings,     !- Construction Name
    Lab_Flr_3,               !- Zone Name
    529.5473;                !- Surface Area {m2}

InternalMass,
    Lab_Flr_4 Internal Mass, !- Name
    InteriorFurnishings,     !- Construction Name
    Lab_Flr_4,               !- Zone Name
    529.5473;                !- Surface Area {m2}

InternalMass,
    Lobby_Records_Flr_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Lobby_Records_Flr_1,     !- Zone Name
    2949.6212;               !- Surface Area {m2}

InternalMass,
    NurseStn_Lobby_Flr_3 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    1811.6093;               !- Surface Area {m2}

InternalMass,
    NurseStn_Lobby_Flr_4 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    1811.6093;               !- Surface Area {m2}

InternalMass,
    NurseStn_Lobby_Flr_5 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    NurseStn_Lobby_Flr_5,    !- Zone Name
    2081.0281;               !- Surface Area {m2}

InternalMass,
    OR1_Flr_2 Internal Mass, !- Name
    InteriorFurnishings,     !- Construction Name
    OR1_Flr_2,               !- Zone Name
    111.4836;                !- Surface Area {m2}

InternalMass,
    OR2_Mult5_Flr_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    OR2_Mult5_Flr_2,         !- Zone Name
    111.4836;                !- Surface Area {m2}

InternalMass,
    OR3_Flr_2 Internal Mass, !- Name
    InteriorFurnishings,     !- Construction Name
    OR3_Flr_2,               !- Zone Name
    111.4836;                !- Surface Area {m2}

InternalMass,
    OR4_Flr_2 Internal Mass, !- Name
    InteriorFurnishings,     !- Construction Name
    OR4_Flr_2,               !- Zone Name
    445.9346;                !- Surface Area {m2}

InternalMass,
    OR_NurseStn_Lobby_Flr_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    2025.2863;               !- Surface Area {m2}

InternalMass,
    Office1_Flr_5 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Office1_Flr_5,           !- Zone Name
    139.3911;                !- Surface Area {m2}

InternalMass,
    Office1_Mult4_Flr_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Office1_Mult4_Flr_1,     !- Zone Name
    27.8709;                 !- Surface Area {m2}

InternalMass,
    Office2_Mult5_Flr_5 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Office2_Mult5_Flr_5,     !- Zone Name
    139.3546;                !- Surface Area {m2}

InternalMass,
    Office3_Flr_5 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Office3_Flr_5,           !- Zone Name
    139.3546;                !- Surface Area {m2}

InternalMass,
    Office4_Mult6_Flr_5 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Office4_Mult6_Flr_5,     !- Zone Name
    27.8709;                 !- Surface Area {m2}

InternalMass,
    PatRoom1_Mult10_Flr_3 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    PatRoom1_Mult10_Flr_3,   !- Zone Name
    41.8064;                 !- Surface Area {m2}

InternalMass,
    PatRoom1_Mult10_Flr_4 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    PatRoom1_Mult10_Flr_4,   !- Zone Name
    41.8064;                 !- Surface Area {m2}

InternalMass,
    PatRoom2_Flr_3 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    PatRoom2_Flr_3,          !- Zone Name
    69.6773;                 !- Surface Area {m2}

InternalMass,
    PatRoom2_Flr_4 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    PatRoom2_Flr_4,          !- Zone Name
    69.6773;                 !- Surface Area {m2}

InternalMass,
    PatRoom3_Mult10_Flr_3 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    PatRoom3_Mult10_Flr_3,   !- Zone Name
    40.4165;                 !- Surface Area {m2}

InternalMass,
    PatRoom3_Mult10_Flr_4 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    PatRoom3_Mult10_Flr_4,   !- Zone Name
    40.4165;                 !- Surface Area {m2}

InternalMass,
    PatRoom4_Flr_3 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    PatRoom4_Flr_3,          !- Zone Name
    69.6773;                 !- Surface Area {m2}

InternalMass,
    PatRoom4_Flr_4 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    PatRoom4_Flr_4,          !- Zone Name
    69.6773;                 !- Surface Area {m2}

InternalMass,
    PatRoom5_Mult10_Flr_3 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    PatRoom5_Mult10_Flr_3,   !- Zone Name
    41.8064;                 !- Surface Area {m2}

InternalMass,
    PatRoom5_Mult10_Flr_4 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    PatRoom5_Mult10_Flr_4,   !- Zone Name
    41.8064;                 !- Surface Area {m2}

InternalMass,
    PatRoom6_Flr_3 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    PatRoom6_Flr_3,          !- Zone Name
    55.7418;                 !- Surface Area {m2}

InternalMass,
    PatRoom6_Flr_4 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    PatRoom6_Flr_4,          !- Zone Name
    55.7418;                 !- Surface Area {m2}

InternalMass,
    PatRoom7_Mult10_Flr_3 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    PatRoom7_Mult10_Flr_3,   !- Zone Name
    40.4165;                 !- Surface Area {m2}

InternalMass,
    PatRoom7_Mult10_Flr_4 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    PatRoom7_Mult10_Flr_4,   !- Zone Name
    40.4165;                 !- Surface Area {m2}

InternalMass,
    PatRoom8_Flr_3 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    PatRoom8_Flr_3,          !- Zone Name
    55.7418;                 !- Surface Area {m2}

InternalMass,
    PatRoom8_Flr_4 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    PatRoom8_Flr_4,          !- Zone Name
    55.7418;                 !- Surface Area {m2}

InternalMass,
    PhysTherapy_Flr_3 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    PhysTherapy_Flr_3,       !- Zone Name
    975.4819;                !- Surface Area {m2}

InternalMass,
    Radiology_Flr_4 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Radiology_Flr_4,         !- Zone Name
    975.4819;                !- Surface Area {m2}


!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

! *** SHADING ***
Shading:Building:Detailed,
    Canopy,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    70.104000,               !- Vertex 1 X-coordinate {m}
    31.242000,               !- Vertex 1 Y-coordinate {m}
    4.268300,                !- Vertex 1 Z-coordinate {m}
    70.104000,               !- Vertex 2 X-coordinate {m}
    22.098000,               !- Vertex 2 Y-coordinate {m}
    4.268300,                !- Vertex 2 Z-coordinate {m}
    79.248000,               !- Vertex 3 X-coordinate {m}
    22.098000,               !- Vertex 3 Y-coordinate {m}
    4.268300,                !- Vertex 3 Z-coordinate {m}
    79.248000,               !- Vertex 4 X-coordinate {m}
    31.242000,               !- Vertex 4 Y-coordinate {m}
    4.268300;                !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

! ***PEOPLE***
People,
    Basement People,         !- Name
    Basement,                !- Zone or ZoneList Name
    ADMIN_OCC_SCH,           !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    37.1747,                 !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name

People,
    Corridor_Flr_1 People,   !- Name
    Corridor_Flr_1,          !- Zone or ZoneList Name
    ADMIN_OCC_SCH,           !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    92.5926,                 !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name

People,
    Corridor_Flr_2 People,   !- Name
    Corridor_Flr_2,          !- Zone or ZoneList Name
    ADMIN_OCC_SCH,           !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    92.5926,                 !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name

People,
    Corridor_Flr_5 People,   !- Name
    Corridor_Flr_5,          !- Zone or ZoneList Name
    ADMIN_OCC_SCH,           !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    92.5926,                 !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name

People,
    Corridor_NW_Flr_3 People,!- Name
    Corridor_NW_Flr_3,       !- Zone or ZoneList Name
    ADMIN_OCC_SCH,           !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    92.5926,                 !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name

People,
    Corridor_NW_Flr_4 People,!- Name
    Corridor_NW_Flr_4,       !- Zone or ZoneList Name
    ADMIN_OCC_SCH,           !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    92.5926,                 !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name

People,
    Corridor_SE_Flr_3 People,!- Name
    Corridor_SE_Flr_3,       !- Zone or ZoneList Name
    ADMIN_OCC_SCH,           !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    92.5926,                 !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name

People,
    Corridor_SE_Flr_4 People,!- Name
    Corridor_SE_Flr_4,       !- Zone or ZoneList Name
    ADMIN_OCC_SCH,           !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    92.5926,                 !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name

People,
    Dining_Flr_5 People,     !- Name
    Dining_Flr_5,            !- Zone or ZoneList Name
    ADMIN_OCC_SCH,           !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    9.2937,                  !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name

People,
    ER_Exam1_Mult4_Flr_1 People,  !- Name
    ER_Exam1_Mult4_Flr_1,    !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    4.6512,                  !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name

People,
    ER_Exam3_Mult4_Flr_1 People,  !- Name
    ER_Exam3_Mult4_Flr_1,    !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    4.6512,                  !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name

People,
    ER_NurseStn_Lobby_Flr_1 People,  !- Name
    ER_NurseStn_Lobby_Flr_1, !- Zone or ZoneList Name
    ADMIN_OCC_SCH,           !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    69.9301,                 !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name

People,
    ER_Trauma1_Flr_1 People, !- Name
    ER_Trauma1_Flr_1,        !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    4.6512,                  !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name

People,
    ER_Trauma2_Flr_1 People, !- Name
    ER_Trauma2_Flr_1,        !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    4.6512,                  !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name

People,
    ER_Triage_Mult4_Flr_1 People,  !- Name
    ER_Triage_Mult4_Flr_1,   !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    4.6512,                  !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name

People,
    ICU_Flr_2 People,        !- Name
    ICU_Flr_2,               !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5874,                 !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name

People,
    ICU_NurseStn_Lobby_Flr_2 People,  !- Name
    ICU_NurseStn_Lobby_Flr_2,!- Zone or ZoneList Name
    ADMIN_OCC_SCH,           !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    69.9301,                 !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name

People,
    IC_PatRoom1_Mult5_Flr_2 People,  !- Name
    IC_PatRoom1_Mult5_Flr_2, !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5874,                 !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name

People,
    IC_PatRoom2_Flr_2 People,!- Name
    IC_PatRoom2_Flr_2,       !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5874,                 !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name

People,
    IC_PatRoom3_Mult6_Flr_2 People,  !- Name
    IC_PatRoom3_Mult6_Flr_2, !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5874,                 !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name

People,
    Kitchen_Flr_5 People,    !- Name
    Kitchen_Flr_5,           !- Zone or ZoneList Name
    ADMIN_OCC_SCH,           !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5874,                 !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name

People,
    Lab_Flr_3 People,        !- Name
    Lab_Flr_3,               !- Zone or ZoneList Name
    ADMIN_OCC_SCH,           !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5874,                 !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name

People,
    Lab_Flr_4 People,        !- Name
    Lab_Flr_4,               !- Zone or ZoneList Name
    ADMIN_OCC_SCH,           !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5874,                 !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name

People,
    Lobby_Records_Flr_1 People,  !- Name
    Lobby_Records_Flr_1,     !- Zone or ZoneList Name
    ADMIN_OCC_SCH,           !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    69.9301,                 !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name

People,
    NurseStn_Lobby_Flr_3 People,  !- Name
    NurseStn_Lobby_Flr_3,    !- Zone or ZoneList Name
    ADMIN_OCC_SCH,           !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    69.9301,                 !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name

People,
    NurseStn_Lobby_Flr_4 People,  !- Name
    NurseStn_Lobby_Flr_4,    !- Zone or ZoneList Name
    ADMIN_OCC_SCH,           !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    69.9301,                 !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name

People,
    NurseStn_Lobby_Flr_5 People,  !- Name
    NurseStn_Lobby_Flr_5,    !- Zone or ZoneList Name
    ADMIN_OCC_SCH,           !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    69.9301,                 !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name

People,
    OR1_Flr_2 People,        !- Name
    OR1_Flr_2,               !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5874,                 !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name

People,
    OR2_Mult5_Flr_2 People,  !- Name
    OR2_Mult5_Flr_2,         !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5874,                 !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name

People,
    OR3_Flr_2 People,        !- Name
    OR3_Flr_2,               !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5874,                 !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name

People,
    OR4_Flr_2 People,        !- Name
    OR4_Flr_2,               !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5874,                 !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name

People,
    OR_NurseStn_Lobby_Flr_2 People,  !- Name
    OR_NurseStn_Lobby_Flr_2, !- Zone or ZoneList Name
    ADMIN_OCC_SCH,           !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    69.9301,                 !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name

People,
    Office1_Flr_5 People,    !- Name
    Office1_Flr_5,           !- Zone or ZoneList Name
    ADMIN_OCC_SCH,           !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    13.2802,                 !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name

People,
    Office1_Mult4_Flr_1 People,  !- Name
    Office1_Mult4_Flr_1,     !- Zone or ZoneList Name
    ADMIN_OCC_SCH,           !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    13.2802,                 !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name

People,
    Office2_Mult5_Flr_5 People,  !- Name
    Office2_Mult5_Flr_5,     !- Zone or ZoneList Name
    ADMIN_OCC_SCH,           !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    13.2802,                 !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name

People,
    Office3_Flr_5 People,    !- Name
    Office3_Flr_5,           !- Zone or ZoneList Name
    ADMIN_OCC_SCH,           !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    13.2802,                 !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name

People,
    Office4_Mult6_Flr_5 People,  !- Name
    Office4_Mult6_Flr_5,     !- Zone or ZoneList Name
    ADMIN_OCC_SCH,           !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    13.2802,                 !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name

People,
    PatRoom1_Mult10_Flr_3 People,  !- Name
    PatRoom1_Mult10_Flr_3,   !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5874,                 !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name

People,
    PatRoom1_Mult10_Flr_4 People,  !- Name
    PatRoom1_Mult10_Flr_4,   !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5874,                 !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name

People,
    PatRoom2_Flr_3 People,   !- Name
    PatRoom2_Flr_3,          !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5874,                 !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name

People,
    PatRoom2_Flr_4 People,   !- Name
    PatRoom2_Flr_4,          !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5874,                 !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name

People,
    PatRoom3_Mult10_Flr_3 People,  !- Name
    PatRoom3_Mult10_Flr_3,   !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5874,                 !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name

People,
    PatRoom3_Mult10_Flr_4 People,  !- Name
    PatRoom3_Mult10_Flr_4,   !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5874,                 !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name

People,
    PatRoom4_Flr_3 People,   !- Name
    PatRoom4_Flr_3,          !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5874,                 !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name

People,
    PatRoom4_Flr_4 People,   !- Name
    PatRoom4_Flr_4,          !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5874,                 !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name

People,
    PatRoom5_Mult10_Flr_3 People,  !- Name
    PatRoom5_Mult10_Flr_3,   !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5874,                 !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name

People,
    PatRoom5_Mult10_Flr_4 People,  !- Name
    PatRoom5_Mult10_Flr_4,   !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5874,                 !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name

People,
    PatRoom6_Flr_3 People,   !- Name
    PatRoom6_Flr_3,          !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5874,                 !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name

People,
    PatRoom6_Flr_4 People,   !- Name
    PatRoom6_Flr_4,          !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5874,                 !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name

People,
    PatRoom7_Mult10_Flr_3 People,  !- Name
    PatRoom7_Mult10_Flr_3,   !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5874,                 !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name

People,
    PatRoom7_Mult10_Flr_4 People,  !- Name
    PatRoom7_Mult10_Flr_4,   !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5874,                 !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name

People,
    PatRoom8_Flr_3 People,   !- Name
    PatRoom8_Flr_3,          !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5874,                 !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name

People,
    PatRoom8_Flr_4 People,   !- Name
    PatRoom8_Flr_4,          !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5874,                 !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name

People,
    PhysTherapy_Flr_3 People,!- Name
    PhysTherapy_Flr_3,       !- Zone or ZoneList Name
    ADMIN_OCC_SCH,           !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5874,                 !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name

People,
    Radiology_Flr_4 People,  !- Name
    Radiology_Flr_4,         !- Zone or ZoneList Name
    ADMIN_OCC_SCH,           !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5874,                 !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    No,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    ZoneAveraged,            !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    WORK_EFF_SCH,            !- Surface Name/Angle Factor List Name
    CLOTHING_SCH,            !- Work Efficiency Schedule Name
    AIR_VELO_SCH,            !- Clothing Insulation Schedule Name
    FANGER;                  !- Air Velocity Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

! ***LIGHTS***
Lights,
    Basement_Lights,         !- Name
    Basement,                !- Zone or ZoneList Name
    ADMIN_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.84,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corridor_Flr_1_Lights,   !- Name
    Corridor_Flr_1,          !- Zone or ZoneList Name
    ADMIN_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corridor_Flr_2_Lights,   !- Name
    Corridor_Flr_2,          !- Zone or ZoneList Name
    ADMIN_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corridor_Flr_5_Lights,   !- Name
    Corridor_Flr_5,          !- Zone or ZoneList Name
    ADMIN_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corridor_NW_Flr_3_Lights,!- Name
    Corridor_NW_Flr_3,       !- Zone or ZoneList Name
    ADMIN_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corridor_NW_Flr_4_Lights,!- Name
    Corridor_NW_Flr_4,       !- Zone or ZoneList Name
    ADMIN_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corridor_SE_Flr_3_Lights,!- Name
    Corridor_SE_Flr_3,       !- Zone or ZoneList Name
    ADMIN_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corridor_SE_Flr_4_Lights,!- Name
    Corridor_SE_Flr_4,       !- Zone or ZoneList Name
    ADMIN_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Dining_Flr_5_Lights,     !- Name
    Dining_Flr_5,            !- Zone or ZoneList Name
    ADMIN_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.68,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ER_Exam1_Mult4_Flr_1_Lights,  !- Name
    ER_Exam1_Mult4_Flr_1,    !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    29.05,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ER_Exam3_Mult4_Flr_1_Lights,  !- Name
    ER_Exam3_Mult4_Flr_1,    !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    29.05,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ER_NurseStn_Lobby_Flr_1_Lights,  !- Name
    ER_NurseStn_Lobby_Flr_1, !- Zone or ZoneList Name
    ADMIN_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12.05,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ER_Trauma1_Flr_1_Lights, !- Name
    ER_Trauma1_Flr_1,        !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    29.05,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ER_Trauma2_Flr_1_Lights, !- Name
    ER_Trauma2_Flr_1,        !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    29.05,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ER_Triage_Mult4_Flr_1_Lights,  !- Name
    ER_Triage_Mult4_Flr_1,   !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    29.05,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ICU_Flr_2_Lights,        !- Name
    ICU_Flr_2,               !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.61,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ICU_NurseStn_Lobby_Flr_2_Lights,  !- Name
    ICU_NurseStn_Lobby_Flr_2,!- Zone or ZoneList Name
    ADMIN_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12.05,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    IC_PatRoom1_Mult5_Flr_2_Lights,  !- Name
    IC_PatRoom1_Mult5_Flr_2, !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.61,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    IC_PatRoom2_Flr_2_Lights,!- Name
    IC_PatRoom2_Flr_2,       !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.61,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    IC_PatRoom3_Mult6_Flr_2_Lights,  !- Name
    IC_PatRoom3_Mult6_Flr_2, !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.61,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Kitchen_Flr_5_Lights,    !- Name
    Kitchen_Flr_5,           !- Zone or ZoneList Name
    ADMIN_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12.91,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lab_Flr_3_Lights,        !- Name
    Lab_Flr_3,               !- Zone or ZoneList Name
    ADMIN_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15.06,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lab_Flr_4_Lights,        !- Name
    Lab_Flr_4,               !- Zone or ZoneList Name
    ADMIN_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15.06,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lobby_Records_Flr_1_Lights,  !- Name
    Lobby_Records_Flr_1,     !- Zone or ZoneList Name
    ADMIN_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15.82,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    NurseStn_Lobby_Flr_3_Lights,  !- Name
    NurseStn_Lobby_Flr_3,    !- Zone or ZoneList Name
    ADMIN_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12.7,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    NurseStn_Lobby_Flr_4_Lights,  !- Name
    NurseStn_Lobby_Flr_4,    !- Zone or ZoneList Name
    ADMIN_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12.7,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    NurseStn_Lobby_Flr_5_Lights,  !- Name
    NurseStn_Lobby_Flr_5,    !- Zone or ZoneList Name
    ADMIN_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12.7,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    OR1_Flr_2_Lights,        !- Name
    OR1_Flr_2,               !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    23.67,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    OR2_Mult5_Flr_2_Lights,  !- Name
    OR2_Mult5_Flr_2,         !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    23.67,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    OR3_Flr_2_Lights,        !- Name
    OR3_Flr_2,               !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    23.67,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    OR4_Flr_2_Lights,        !- Name
    OR4_Flr_2,               !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    23.67,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    OR_NurseStn_Lobby_Flr_2_Lights,  !- Name
    OR_NurseStn_Lobby_Flr_2, !- Zone or ZoneList Name
    ADMIN_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12.7,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Office1_Flr_5_Lights,    !- Name
    Office1_Flr_5,           !- Zone or ZoneList Name
    ADMIN_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.84,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Office1_Mult4_Flr_1_Lights,  !- Name
    Office1_Mult4_Flr_1,     !- Zone or ZoneList Name
    ADMIN_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.84,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Office2_Mult5_Flr_5_Lights,  !- Name
    Office2_Mult5_Flr_5,     !- Zone or ZoneList Name
    ADMIN_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.84,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Office3_Flr_5_Lights,    !- Name
    Office3_Flr_5,           !- Zone or ZoneList Name
    ADMIN_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.84,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Office4_Mult6_Flr_5_Lights,  !- Name
    Office4_Mult6_Flr_5,     !- Zone or ZoneList Name
    ADMIN_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.84,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom1_Mult10_Flr_3_Lights,  !- Name
    PatRoom1_Mult10_Flr_3,   !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.53,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom1_Mult10_Flr_4_Lights,  !- Name
    PatRoom1_Mult10_Flr_4,   !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.53,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom2_Flr_3_Lights,   !- Name
    PatRoom2_Flr_3,          !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.53,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom2_Flr_4_Lights,   !- Name
    PatRoom2_Flr_4,          !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.53,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom3_Mult10_Flr_3_Lights,  !- Name
    PatRoom3_Mult10_Flr_3,   !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.53,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom3_Mult10_Flr_4_Lights,  !- Name
    PatRoom3_Mult10_Flr_4,   !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.53,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom4_Flr_3_Lights,   !- Name
    PatRoom4_Flr_3,          !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.53,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom4_Flr_4_Lights,   !- Name
    PatRoom4_Flr_4,          !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.53,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom5_Mult10_Flr_3_Lights,  !- Name
    PatRoom5_Mult10_Flr_3,   !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.53,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom5_Mult10_Flr_4_Lights,  !- Name
    PatRoom5_Mult10_Flr_4,   !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.53,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom6_Flr_3_Lights,   !- Name
    PatRoom6_Flr_3,          !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.53,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom6_Flr_4_Lights,   !- Name
    PatRoom6_Flr_4,          !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.53,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom7_Mult10_Flr_3_Lights,  !- Name
    PatRoom7_Mult10_Flr_3,   !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.53,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom7_Mult10_Flr_4_Lights,  !- Name
    PatRoom7_Mult10_Flr_4,   !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.53,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom8_Flr_3_Lights,   !- Name
    PatRoom8_Flr_3,          !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.53,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom8_Flr_4_Lights,   !- Name
    PatRoom8_Flr_4,          !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.53,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PhysTherapy_Flr_3_Lights,!- Name
    PhysTherapy_Flr_3,       !- Zone or ZoneList Name
    ADMIN_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.68,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Radiology_Flr_4_Lights,  !- Name
    Radiology_Flr_4,         !- Zone or ZoneList Name
    ADMIN_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

! ***EQUIPMENT GAINS***
ElectricEquipment,
    Basement_MiscPlug_Equip, !- Name
    Basement,                !- Zone or ZoneList Name
    ADMIN_EQUIP_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.07,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Dining_Flr_5_MiscPlug_Equip,  !- Name
    Dining_Flr_5,            !- Zone or ZoneList Name
    ADMIN_EQUIP_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    ER_Exam1_Mult4_Flr_1_MiscPlug_Equip,  !- Name
    ER_Exam1_Mult4_Flr_1,    !- Zone or ZoneList Name
    CRITICAL_EQUIP_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    16.04,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    ER_Exam3_Mult4_Flr_1_MiscPlug_Equip,  !- Name
    ER_Exam3_Mult4_Flr_1,    !- Zone or ZoneList Name
    CRITICAL_EQUIP_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    16.04,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    ER_NurseStn_Lobby_Flr_1_MiscPlug_Equip,  !- Name
    ER_NurseStn_Lobby_Flr_1, !- Zone or ZoneList Name
    ADMIN_EQUIP_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.63,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    ER_Trauma1_Flr_1_MiscPlug_Equip,  !- Name
    ER_Trauma1_Flr_1,        !- Zone or ZoneList Name
    CRITICAL_EQUIP_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    43.04,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    ER_Trauma2_Flr_1_MiscPlug_Equip,  !- Name
    ER_Trauma2_Flr_1,        !- Zone or ZoneList Name
    CRITICAL_EQUIP_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    43.04,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    ER_Triage_Mult4_Flr_1_MiscPlug_Equip,  !- Name
    ER_Triage_Mult4_Flr_1,   !- Zone or ZoneList Name
    CRITICAL_EQUIP_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    29.05,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    ICU_Flr_2_MiscPlug_Equip,!- Name
    ICU_Flr_2,               !- Zone or ZoneList Name
    CRITICAL_EQUIP_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    32.28,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    ICU_NurseStn_Lobby_Flr_2_MiscPlug_Equip,  !- Name
    ICU_NurseStn_Lobby_Flr_2,!- Zone or ZoneList Name
    ADMIN_EQUIP_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    21.52,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    IC_PatRoom1_Mult5_Flr_2_MiscPlug_Equip,  !- Name
    IC_PatRoom1_Mult5_Flr_2, !- Zone or ZoneList Name
    CRITICAL_EQUIP_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    32.28,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    IC_PatRoom2_Flr_2_MiscPlug_Equip,  !- Name
    IC_PatRoom2_Flr_2,       !- Zone or ZoneList Name
    CRITICAL_EQUIP_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    32.28,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    IC_PatRoom3_Mult6_Flr_2_MiscPlug_Equip,  !- Name
    IC_PatRoom3_Mult6_Flr_2, !- Zone or ZoneList Name
    CRITICAL_EQUIP_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    32.28,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Kitchen_Flr_5_ExhFan_Equip,  !- Name
    Kitchen_Flr_5,           !- Zone or ZoneList Name
    Kitchen_Exhaust_SCH,     !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    925,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.0000,                  !- Fraction Radiant
    1.0000,                  !- Fraction Lost
    KitchenExhFan;           !- End-Use Subcategory

ElectricEquipment,
    Kitchen_Flr_5_MiscElec_Equip,  !- Name
    Kitchen_Flr_5,           !- Zone or ZoneList Name
    Kitchen_Elec_Equip_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    80.7,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.1000,                  !- Fraction Lost
    MiscElec;                !- End-Use Subcategory

ElectricEquipment,
    Lab_Flr_3_MiscPlug_Equip,!- Name
    Lab_Flr_3,               !- Zone or ZoneList Name
    ADMIN_EQUIP_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    43.04,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Lab_Flr_4_MiscPlug_Equip,!- Name
    Lab_Flr_4,               !- Zone or ZoneList Name
    ADMIN_EQUIP_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    43.04,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Lobby_Records_Flr_1_MiscPlug_Equip,  !- Name
    Lobby_Records_Flr_1,     !- Zone or ZoneList Name
    ADMIN_EQUIP_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1.08,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    NurseStn_Lobby_Flr_3_MiscPlug_Equip,  !- Name
    NurseStn_Lobby_Flr_3,    !- Zone or ZoneList Name
    ADMIN_EQUIP_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.19,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    NurseStn_Lobby_Flr_4_MiscPlug_Equip,  !- Name
    NurseStn_Lobby_Flr_4,    !- Zone or ZoneList Name
    ADMIN_EQUIP_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.19,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    NurseStn_Lobby_Flr_5_MiscPlug_Equip,  !- Name
    NurseStn_Lobby_Flr_5,    !- Zone or ZoneList Name
    ADMIN_EQUIP_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.19,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    OR1_Flr_2_MiscPlug_Equip,!- Name
    OR1_Flr_2,               !- Zone or ZoneList Name
    CRITICAL_EQUIP_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    43.04,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    OR2_Mult5_Flr_2_MiscPlug_Equip,  !- Name
    OR2_Mult5_Flr_2,         !- Zone or ZoneList Name
    CRITICAL_EQUIP_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    43.04,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    OR3_Flr_2_MiscPlug_Equip,!- Name
    OR3_Flr_2,               !- Zone or ZoneList Name
    CRITICAL_EQUIP_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    43.04,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    OR4_Flr_2_MiscPlug_Equip,!- Name
    OR4_Flr_2,               !- Zone or ZoneList Name
    CRITICAL_EQUIP_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    43.04,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    OR_NurseStn_Lobby_Flr_2_MiscPlug_Equip,  !- Name
    OR_NurseStn_Lobby_Flr_2, !- Zone or ZoneList Name
    ADMIN_EQUIP_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.19,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Office1_Flr_5_MiscPlug_Equip,  !- Name
    Office1_Flr_5,           !- Zone or ZoneList Name
    ADMIN_EQUIP_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Office1_Mult4_Flr_1_MiscPlug_Equip,  !- Name
    Office1_Mult4_Flr_1,     !- Zone or ZoneList Name
    ADMIN_EQUIP_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Office2_Mult5_Flr_5_MiscPlug_Equip,  !- Name
    Office2_Mult5_Flr_5,     !- Zone or ZoneList Name
    ADMIN_EQUIP_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Office3_Flr_5_MiscPlug_Equip,  !- Name
    Office3_Flr_5,           !- Zone or ZoneList Name
    ADMIN_EQUIP_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Office4_Mult6_Flr_5_MiscPlug_Equip,  !- Name
    Office4_Mult6_Flr_5,     !- Zone or ZoneList Name
    ADMIN_EQUIP_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
