

Sizing:Parameters,
  ;                         ! Heating Sizing Factor

RunPeriod,
  OS:RunPeriod 1,           ! Name
  1,                        ! Begin Month
  1,                        ! Begin Day of Month
  12,                       ! End Month
  31,                       ! End Day of Month
  Thursday,                 ! Day of Week for Start Day
  Yes,                      ! Use Weather File Holidays and Special Days
  Yes,                      ! Use Weather File Daylight Saving Period
  Yes,                      ! Apply Weekend Holiday Rule
  Yes,                      ! Use Weather File Rain Indicators
  Yes,                      ! Use Weather File Snow Indicators
  1;                        ! Number of Times Runperiod to be Repeated

GlobalGeometryRules,
  UpperLeftCorner,          ! Starting Vertex Position
  Counterclockwise,         ! Vertex Entry Direction
  Relative,                 ! Coordinate System
  Relative,                 ! Daylighting Reference Point Coordinate System
  Relative;                 ! Rectangular Surface Coordinate System

ScheduleTypeLimits,
  Control Type,             ! Name
  0,                        ! Lower Limit Value {BasedOnField A3}
  4,                        ! Upper Limit Value {BasedOnField A3}
  DISCRETE;                 ! Numeric Type

ScheduleTypeLimits,
  Temperature,              ! Name
  -60,                      ! Lower Limit Value {BasedOnField A3}
  200,                      ! Upper Limit Value {BasedOnField A3}
  CONTINUOUS;               ! Numeric Type

ScheduleTypeLimits,
  Any Number;               ! Name

ScheduleTypeLimits,
  On/Off,                   ! Name
  0,                        ! Lower Limit Value {BasedOnField A3}
  1,                        ! Upper Limit Value {BasedOnField A3}
  DISCRETE;                 ! Numeric Type

ScheduleTypeLimits,
  Fraction,                 ! Name
  0,                        ! Lower Limit Value {BasedOnField A3}
  1,                        ! Upper Limit Value {BasedOnField A3}
  CONTINUOUS;               ! Numeric Type

Schedule:Day:Interval,
  Medium Office_Activity Default Schedule,  ! Name
  Any Number,               ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  24:00,                    ! Time 1 {hh:mm}
  0;                        ! Value Until Time 1

Schedule:Day:Interval,
  Medium Office_Bldg_Equip Rule 2 Day Schedule,  ! Name
  Fraction,                 ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  06:00,                    ! Time 1 {hh:mm}
  0.3,                      ! Value Until Time 1
  08:00,                    ! Time 2 {hh:mm}
  0.4,                      ! Value Until Time 2
  14:00,                    ! Time 3 {hh:mm}
  0.5,                      ! Value Until Time 3
  17:00,                    ! Time 4 {hh:mm}
  0.35,                     ! Value Until Time 4
  24:00,                    ! Time 5 {hh:mm}
  0.3;                      ! Value Until Time 5

Schedule:Day:Interval,
  Medium Office_Bldg_Swh Summer Design Day,  ! Name
  Fraction,                 ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  05:00,                    ! Time 1 {hh:mm}
  0.05,                     ! Value Until Time 1
  06:00,                    ! Time 2 {hh:mm}
  0.08,                     ! Value Until Time 2
  07:00,                    ! Time 3 {hh:mm}
  0.07,                     ! Value Until Time 3
  08:00,                    ! Time 4 {hh:mm}
  0.19,                     ! Value Until Time 4
  09:00,                    ! Time 5 {hh:mm}
  0.35,                     ! Value Until Time 5
  10:00,                    ! Time 6 {hh:mm}
  0.38,                     ! Value Until Time 6
  11:00,                    ! Time 7 {hh:mm}
  0.39,                     ! Value Until Time 7
  12:00,                    ! Time 8 {hh:mm}
  0.47,                     ! Value Until Time 8
  13:00,                    ! Time 9 {hh:mm}
  0.57,                     ! Value Until Time 9
  14:00,                    ! Time 10 {hh:mm}
  0.54,                     ! Value Until Time 10
  15:00,                    ! Time 11 {hh:mm}
  0.34,                     ! Value Until Time 11
  16:00,                    ! Time 12 {hh:mm}
  0.33,                     ! Value Until Time 12
  17:00,                    ! Time 13 {hh:mm}
  0.44,                     ! Value Until Time 13
  18:00,                    ! Time 14 {hh:mm}
  0.26,                     ! Value Until Time 14
  19:00,                    ! Time 15 {hh:mm}
  0.21,                     ! Value Until Time 15
  20:00,                    ! Time 16 {hh:mm}
  0.15,                     ! Value Until Time 16
  21:00,                    ! Time 17 {hh:mm}
  0.17,                     ! Value Until Time 17
  22:00,                    ! Time 18 {hh:mm}
  0.08,                     ! Value Until Time 18
  24:00,                    ! Time 19 {hh:mm}
  0.05;                     ! Value Until Time 19

Schedule:Day:Interval,
  Medium Office_Bldg_Light Rule 2 Day Schedule,  ! Name
  Fraction,                 ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  06:00,                    ! Time 1 {hh:mm}
  0.05,                     ! Value Until Time 1
  08:00,                    ! Time 2 {hh:mm}
  0.1,                      ! Value Until Time 2
  14:00,                    ! Time 3 {hh:mm}
  0.5,                      ! Value Until Time 3
  17:00,                    ! Time 4 {hh:mm}
  0.15,                     ! Value Until Time 4
  24:00,                    ! Time 5 {hh:mm}
  0.05;                     ! Value Until Time 5

Schedule:Day:Interval,
  Medium Office_HtgSetp Summer Design Day,  ! Name
  Temperature,              ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  24:00,                    ! Time 1 {hh:mm}
  15.6;                     ! Value Until Time 1

Schedule:Day:Interval,
  Medium Office_HtgSetp Rule 1 Day Schedule,  ! Name
  Temperature,              ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  24:00,                    ! Time 1 {hh:mm}
  15.6;                     ! Value Until Time 1

Schedule:Day:Interval,
  Medium Office_Bldg_Equip Default Schedule,  ! Name
  Fraction,                 ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  24:00,                    ! Time 1 {hh:mm}
  0;                        ! Value Until Time 1

Schedule:Day:Interval,
  Medium Office_HtgSetp Winter Design Day,  ! Name
  Temperature,              ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  24:00,                    ! Time 1 {hh:mm}
  21;                       ! Value Until Time 1

Schedule:Day:Interval,
  Medium Office_Bldg_Swh Rule 3 Day Schedule,  ! Name
  Fraction,                 ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  05:00,                    ! Time 1 {hh:mm}
  0.05,                     ! Value Until Time 1
  06:00,                    ! Time 2 {hh:mm}
  0.08,                     ! Value Until Time 2
  07:00,                    ! Time 3 {hh:mm}
  0.07,                     ! Value Until Time 3
  08:00,                    ! Time 4 {hh:mm}
  0.19,                     ! Value Until Time 4
  09:00,                    ! Time 5 {hh:mm}
  0.35,                     ! Value Until Time 5
  10:00,                    ! Time 6 {hh:mm}
  0.38,                     ! Value Until Time 6
  11:00,                    ! Time 7 {hh:mm}
  0.39,                     ! Value Until Time 7
  12:00,                    ! Time 8 {hh:mm}
  0.47,                     ! Value Until Time 8
  13:00,                    ! Time 9 {hh:mm}
  0.57,                     ! Value Until Time 9
  14:00,                    ! Time 10 {hh:mm}
  0.54,                     ! Value Until Time 10
  15:00,                    ! Time 11 {hh:mm}
  0.34,                     ! Value Until Time 11
  16:00,                    ! Time 12 {hh:mm}
  0.33,                     ! Value Until Time 12
  17:00,                    ! Time 13 {hh:mm}
  0.44,                     ! Value Until Time 13
  18:00,                    ! Time 14 {hh:mm}
  0.26,                     ! Value Until Time 14
  19:00,                    ! Time 15 {hh:mm}
  0.21,                     ! Value Until Time 15
  20:00,                    ! Time 16 {hh:mm}
  0.15,                     ! Value Until Time 16
  21:00,                    ! Time 17 {hh:mm}
  0.17,                     ! Value Until Time 17
  22:00,                    ! Time 18 {hh:mm}
  0.08,                     ! Value Until Time 18
  24:00,                    ! Time 19 {hh:mm}
  0.05;                     ! Value Until Time 19

Schedule:Day:Interval,
  Medium Office_HtgSetp Rule 3 Day Schedule,  ! Name
  Temperature,              ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  06:00,                    ! Time 1 {hh:mm}
  15.6,                     ! Value Until Time 1
  22:00,                    ! Time 2 {hh:mm}
  21,                       ! Value Until Time 2
  24:00,                    ! Time 3 {hh:mm}
  15.6;                     ! Value Until Time 3

Schedule:Day:Interval,
  Medium Office_Work_Eff Rule 1 Day Schedule,  ! Name
  Fraction,                 ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  24:00,                    ! Time 1 {hh:mm}
  0;                        ! Value Until Time 1

Schedule:Day:Interval,
  Medium Office_Activity Summer Design Day,  ! Name
  Any Number,               ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  24:00,                    ! Time 1 {hh:mm}
  120;                      ! Value Until Time 1

Schedule:Day:Interval,
  Medium Office_BLDG_ELEVATORS Default Schedule,  ! Name
  Fraction,                 ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  24:00,                    ! Time 1 {hh:mm}
  0;                        ! Value Until Time 1

Schedule:Day:Interval,
  Medium Office_ClgSetp Summer Design Day,  ! Name
  Temperature,              ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  06:00,                    ! Time 1 {hh:mm}
  26.7,                     ! Value Until Time 1
  22:00,                    ! Time 2 {hh:mm}
  24,                       ! Value Until Time 2
  24:00,                    ! Time 3 {hh:mm}
  26.7;                     ! Value Until Time 3

Schedule:Day:Interval,
  Always_On Rule 1 Day Schedule,  ! Name
  On/Off,                   ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  24:00,                    ! Time 1 {hh:mm}
  1;                        ! Value Until Time 1

Schedule:Day:Interval,
  Always_Off Winter Design Day,  ! Name
  On/Off,                   ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  24:00,                    ! Time 1 {hh:mm}
  0;                        ! Value Until Time 1

Schedule:Day:Interval,
  Medium Office_Bldg_Equip Summer Design Day,  ! Name
  Fraction,                 ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  24:00,                    ! Time 1 {hh:mm}
  1;                        ! Value Until Time 1

Schedule:Day:Interval,
  Medium Office_Activity Rule 1 Day Schedule,  ! Name
  Any Number,               ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  24:00,                    ! Time 1 {hh:mm}
  120;                      ! Value Until Time 1

Schedule:Day:Interval,
  Medium Office_Clothing Rule 3 Day Schedule,  ! Name
  Any Number,               ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  24:00,                    ! Time 1 {hh:mm}
  1;                        ! Value Until Time 1

Schedule:Day:Interval,
  Medium Office_Bldg_Swh Rule 2 Day Schedule,  ! Name
  Fraction,                 ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  05:00,                    ! Time 1 {hh:mm}
  0.05,                     ! Value Until Time 1
  06:00,                    ! Time 2 {hh:mm}
  0.08,                     ! Value Until Time 2
  07:00,                    ! Time 3 {hh:mm}
  0.07,                     ! Value Until Time 3
  08:00,                    ! Time 4 {hh:mm}
  0.11,                     ! Value Until Time 4
  09:00,                    ! Time 5 {hh:mm}
  0.15,                     ! Value Until Time 5
  10:00,                    ! Time 6 {hh:mm}
  0.21,                     ! Value Until Time 6
  11:00,                    ! Time 7 {hh:mm}
  0.19,                     ! Value Until Time 7
  12:00,                    ! Time 8 {hh:mm}
  0.23,                     ! Value Until Time 8
  13:00,                    ! Time 9 {hh:mm}
  0.2,                      ! Value Until Time 9
  14:00,                    ! Time 10 {hh:mm}
  0.19,                     ! Value Until Time 10
  15:00,                    ! Time 11 {hh:mm}
  0.15,                     ! Value Until Time 11
  16:00,                    ! Time 12 {hh:mm}
  0.13,                     ! Value Until Time 12
  17:00,                    ! Time 13 {hh:mm}
  0.14,                     ! Value Until Time 13
  21:00,                    ! Time 14 {hh:mm}
  0.07,                     ! Value Until Time 14
  22:00,                    ! Time 15 {hh:mm}
  0.09,                     ! Value Until Time 15
  24:00,                    ! Time 16 {hh:mm}
  0.05;                     ! Value Until Time 16

Schedule:Day:Interval,
  Medium Office_Infil_Quarter_On Default Schedule,  ! Name
  Fraction,                 ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  24:00,                    ! Time 1 {hh:mm}
  0;                        ! Value Until Time 1

Schedule:Day:Interval,
  Always_Off Summer Design Day,  ! Name
  On/Off,                   ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  24:00,                    ! Time 1 {hh:mm}
  0;                        ! Value Until Time 1

Schedule:Day:Interval,
  Medium Office_Bldg_Light Summer Design Day,  ! Name
  Fraction,                 ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  24:00,                    ! Time 1 {hh:mm}
  1;                        ! Value Until Time 1

Schedule:Day:Interval,
  Medium Office_Infil_Quarter_On Summer Design Day,  ! Name
  Fraction,                 ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  06:00,                    ! Time 1 {hh:mm}
  1,                        ! Value Until Time 1
  22:00,                    ! Time 2 {hh:mm}
  0.25,                     ! Value Until Time 2
  24:00,                    ! Time 3 {hh:mm}
  1;                        ! Value Until Time 3

Schedule:Day:Interval,
  Medium Office_Bldg_Equip Winter Design Day,  ! Name
  Fraction,                 ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  24:00,                    ! Time 1 {hh:mm}
  0;                        ! Value Until Time 1

Schedule:Day:Interval,
  Medium Office_Bldg_Light Default Schedule,  ! Name
  Fraction,                 ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  24:00,                    ! Time 1 {hh:mm}
  0;                        ! Value Until Time 1

Schedule:Day:Interval,
  Medium Office_Bldg_Equip Rule 3 Day Schedule,  ! Name
  Fraction,                 ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  08:00,                    ! Time 1 {hh:mm}
  0.4,                      ! Value Until Time 1
  12:00,                    ! Time 2 {hh:mm}
  0.9,                      ! Value Until Time 2
  13:00,                    ! Time 3 {hh:mm}
  0.8,                      ! Value Until Time 3
  17:00,                    ! Time 4 {hh:mm}
  0.9,                      ! Value Until Time 4
  18:00,                    ! Time 5 {hh:mm}
  0.8,                      ! Value Until Time 5
  20:00,                    ! Time 6 {hh:mm}
  0.6,                      ! Value Until Time 6
  22:00,                    ! Time 7 {hh:mm}
  0.5,                      ! Value Until Time 7
  24:00,                    ! Time 8 {hh:mm}
  0.4;                      ! Value Until Time 8

Schedule:Day:Interval,
  Medium Office_Bldg_Swh Rule 1 Day Schedule,  ! Name
  Fraction,                 ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  05:00,                    ! Time 1 {hh:mm}
  0.04,                     ! Value Until Time 1
  06:00,                    ! Time 2 {hh:mm}
  0.07,                     ! Value Until Time 2
  11:00,                    ! Time 3 {hh:mm}
  0.04,                     ! Value Until Time 3
  13:00,                    ! Time 4 {hh:mm}
  0.06,                     ! Value Until Time 4
  14:00,                    ! Time 5 {hh:mm}
  0.09,                     ! Value Until Time 5
  15:00,                    ! Time 6 {hh:mm}
  0.06,                     ! Value Until Time 6
  21:00,                    ! Time 7 {hh:mm}
  0.04,                     ! Value Until Time 7
  22:00,                    ! Time 8 {hh:mm}
  0.07,                     ! Value Until Time 8
  24:00,                    ! Time 9 {hh:mm}
  0.04;                     ! Value Until Time 9

Schedule:Day:Interval,
  Medium Office_Bldg_Swh Winter Design Day,  ! Name
  Fraction,                 ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  05:00,                    ! Time 1 {hh:mm}
  0.05,                     ! Value Until Time 1
  06:00,                    ! Time 2 {hh:mm}
  0.08,                     ! Value Until Time 2
  07:00,                    ! Time 3 {hh:mm}
  0.07,                     ! Value Until Time 3
  08:00,                    ! Time 4 {hh:mm}
  0.11,                     ! Value Until Time 4
  09:00,                    ! Time 5 {hh:mm}
  0.15,                     ! Value Until Time 5
  10:00,                    ! Time 6 {hh:mm}
  0.21,                     ! Value Until Time 6
  11:00,                    ! Time 7 {hh:mm}
  0.19,                     ! Value Until Time 7
  12:00,                    ! Time 8 {hh:mm}
  0.23,                     ! Value Until Time 8
  13:00,                    ! Time 9 {hh:mm}
  0.2,                      ! Value Until Time 9
  14:00,                    ! Time 10 {hh:mm}
  0.19,                     ! Value Until Time 10
  15:00,                    ! Time 11 {hh:mm}
  0.15,                     ! Value Until Time 11
  16:00,                    ! Time 12 {hh:mm}
  0.13,                     ! Value Until Time 12
  17:00,                    ! Time 13 {hh:mm}
  0.14,                     ! Value Until Time 13
  21:00,                    ! Time 14 {hh:mm}
  0.07,                     ! Value Until Time 14
  22:00,                    ! Time 15 {hh:mm}
  0.09,                     ! Value Until Time 15
  24:00,                    ! Time 16 {hh:mm}
  0.05;                     ! Value Until Time 16

Schedule:Day:Interval,
  Medium Office_Bldg_Light Rule 3 Day Schedule,  ! Name
  Fraction,                 ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  05:00,                    ! Time 1 {hh:mm}
  0.05,                     ! Value Until Time 1
  07:00,                    ! Time 2 {hh:mm}
  0.1,                      ! Value Until Time 2
  08:00,                    ! Time 3 {hh:mm}
  0.3,                      ! Value Until Time 3
  17:00,                    ! Time 4 {hh:mm}
  0.9,                      ! Value Until Time 4
  18:00,                    ! Time 5 {hh:mm}
  0.7,                      ! Value Until Time 5
  20:00,                    ! Time 6 {hh:mm}
  0.5,                      ! Value Until Time 6
  22:00,                    ! Time 7 {hh:mm}
  0.3,                      ! Value Until Time 7
  23:00,                    ! Time 8 {hh:mm}
  0.1,                      ! Value Until Time 8
  24:00,                    ! Time 9 {hh:mm}
  0.05;                     ! Value Until Time 9

Schedule:Day:Interval,
  Always_Off Default Schedule,  ! Name
  On/Off,                   ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  24:00,                    ! Time 1 {hh:mm}
  0;                        ! Value Until Time 1

Schedule:Day:Interval,
  Medium Office_Infil_Quarter_On Rule 2 Day Schedule,  ! Name
  Fraction,                 ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  06:00,                    ! Time 1 {hh:mm}
  1,                        ! Value Until Time 1
  18:00,                    ! Time 2 {hh:mm}
  0.25,                     ! Value Until Time 2
  24:00,                    ! Time 3 {hh:mm}
  1;                        ! Value Until Time 3

Schedule:Day:Interval,
  Medium Office_Bldg_Occ Rule 1 Day Schedule,  ! Name
  Fraction,                 ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  24:00,                    ! Time 1 {hh:mm}
  0;                        ! Value Until Time 1

Schedule:Day:Interval,
  Medium Office_Clothing Winter Design Day,  ! Name
  Any Number,               ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  24:00,                    ! Time 1 {hh:mm}
  1;                        ! Value Until Time 1

Schedule:Day:Interval,
  Medium Office_Bldg_Occ Summer Design Day,  ! Name
  Fraction,                 ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  06:00,                    ! Time 1 {hh:mm}
  0,                        ! Value Until Time 1
  22:00,                    ! Time 2 {hh:mm}
  1,                        ! Value Until Time 2
  24:00,                    ! Time 3 {hh:mm}
  0.05;                     ! Value Until Time 3

Schedule:Day:Interval,
  Medium Office_Bldg_Occ Rule 3 Day Schedule,  ! Name
  Fraction,                 ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  06:00,                    ! Time 1 {hh:mm}
  0,                        ! Value Until Time 1
  07:00,                    ! Time 2 {hh:mm}
  0.1,                      ! Value Until Time 2
  08:00,                    ! Time 3 {hh:mm}
  0.2,                      ! Value Until Time 3
  12:00,                    ! Time 4 {hh:mm}
  0.95,                     ! Value Until Time 4
  13:00,                    ! Time 5 {hh:mm}
  0.5,                      ! Value Until Time 5
  17:00,                    ! Time 6 {hh:mm}
  0.95,                     ! Value Until Time 6
  18:00,                    ! Time 7 {hh:mm}
  0.7,                      ! Value Until Time 7
  20:00,                    ! Time 8 {hh:mm}
  0.4,                      ! Value Until Time 8
  22:00,                    ! Time 9 {hh:mm}
  0.1,                      ! Value Until Time 9
  24:00,                    ! Time 10 {hh:mm}
  0.05;                     ! Value Until Time 10

Schedule:Day:Interval,
  Medium Office_Bldg_Occ Rule 2 Day Schedule,  ! Name
  Fraction,                 ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  06:00,                    ! Time 1 {hh:mm}
  0,                        ! Value Until Time 1
  08:00,                    ! Time 2 {hh:mm}
  0.1,                      ! Value Until Time 2
  14:00,                    ! Time 3 {hh:mm}
  0.5,                      ! Value Until Time 3
  17:00,                    ! Time 4 {hh:mm}
  0.1,                      ! Value Until Time 4
  24:00,                    ! Time 5 {hh:mm}
  0;                        ! Value Until Time 5

Schedule:Day:Interval,
  Always_Off Rule 1 Day Schedule,  ! Name
  On/Off,                   ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  24:00,                    ! Time 1 {hh:mm}
  0;                        ! Value Until Time 1

Schedule:Day:Interval,
  Medium Office_BLDG_ELEVATORS Winter Design Day,  ! Name
  Fraction,                 ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  07:00,                    ! Time 1 {hh:mm}
  0,                        ! Value Until Time 1
  08:00,                    ! Time 2 {hh:mm}
  0.16,                     ! Value Until Time 2
  09:00,                    ! Time 3 {hh:mm}
  0.14,                     ! Value Until Time 3
  10:00,                    ! Time 4 {hh:mm}
  0.21,                     ! Value Until Time 4
  11:00,                    ! Time 5 {hh:mm}
  0.18,                     ! Value Until Time 5
  12:00,                    ! Time 6 {hh:mm}
  0.25,                     ! Value Until Time 6
  13:00,                    ! Time 7 {hh:mm}
  0.21,                     ! Value Until Time 7
  14:00,                    ! Time 8 {hh:mm}
  0.13,                     ! Value Until Time 8
  15:00,                    ! Time 9 {hh:mm}
  0.08,                     ! Value Until Time 9
  16:00,                    ! Time 10 {hh:mm}
  0.04,                     ! Value Until Time 10
  17:00,                    ! Time 11 {hh:mm}
  0.05,                     ! Value Until Time 11
  18:00,                    ! Time 12 {hh:mm}
  0.06,                     ! Value Until Time 12
  24:00,                    ! Time 13 {hh:mm}
  0;                        ! Value Until Time 13

Schedule:Day:Interval,
  Medium Office_Work_Eff Default Schedule,  ! Name
  Fraction,                 ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  24:00,                    ! Time 1 {hh:mm}
  0;                        ! Value Until Time 1

Schedule:Day:Interval,
  Medium Office_ClgSetp Winter Design Day,  ! Name
  Temperature,              ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  24:00,                    ! Time 1 {hh:mm}
  26.7;                     ! Value Until Time 1

Schedule:Day:Interval,
  Always_On Summer Design Day,  ! Name
  On/Off,                   ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  24:00,                    ! Time 1 {hh:mm}
  1;                        ! Value Until Time 1

Schedule:Day:Interval,
  Medium Office_Bldg_Light Rule 1 Day Schedule,  ! Name
  Fraction,                 ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  24:00,                    ! Time 1 {hh:mm}
  0.05;                     ! Value Until Time 1

Schedule:Day:Interval,
  Medium Office_Infil_Quarter_On Rule 3 Day Schedule,  ! Name
  Fraction,                 ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  06:00,                    ! Time 1 {hh:mm}
  1,                        ! Value Until Time 1
  22:00,                    ! Time 2 {hh:mm}
  0.25,                     ! Value Until Time 2
  24:00,                    ! Time 3 {hh:mm}
  1;                        ! Value Until Time 3

Schedule:Day:Interval,
  Medium Office_Infil_Quarter_On Winter Design Day,  ! Name
  Fraction,                 ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  06:00,                    ! Time 1 {hh:mm}
  1,                        ! Value Until Time 1
  18:00,                    ! Time 2 {hh:mm}
  0.25,                     ! Value Until Time 2
  24:00,                    ! Time 3 {hh:mm}
  1;                        ! Value Until Time 3

Schedule:Day:Interval,
  Medium Office_Clothing Rule 2 Day Schedule,  ! Name
  Any Number,               ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  24:00,                    ! Time 1 {hh:mm}
  0.5;                      ! Value Until Time 1

Schedule:Day:Interval,
  Medium Office_Bldg_Light Winter Design Day,  ! Name
  Fraction,                 ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  24:00,                    ! Time 1 {hh:mm}
  0;                        ! Value Until Time 1

Schedule:Day:Interval,
  Medium Office_HtgSetp Default Schedule,  ! Name
  Temperature,              ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  24:00,                    ! Time 1 {hh:mm}
  0;                        ! Value Until Time 1

Schedule:Day:Interval,
  Medium Office_Clothing Summer Design Day,  ! Name
  Any Number,               ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  24:00,                    ! Time 1 {hh:mm}
  0.5;                      ! Value Until Time 1

Schedule:Day:Interval,
  Medium Office_Activity Winter Design Day,  ! Name
  Any Number,               ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  24:00,                    ! Time 1 {hh:mm}
  120;                      ! Value Until Time 1

Schedule:Day:Interval,
  Medium Office_BLDG_ELEVATORS Rule 1 Day Schedule,  ! Name
  Fraction,                 ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  24:00,                    ! Time 1 {hh:mm}
  0;                        ! Value Until Time 1

Schedule:Day:Interval,
  Medium Office_ClgSetp Rule 1 Day Schedule,  ! Name
  Temperature,              ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  24:00,                    ! Time 1 {hh:mm}
  26.7;                     ! Value Until Time 1

Schedule:Day:Interval,
  Medium Office_Bldg_Occ Default Schedule,  ! Name
  Fraction,                 ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  24:00,                    ! Time 1 {hh:mm}
  0;                        ! Value Until Time 1

Schedule:Day:Interval,
  Medium Office_HtgSetp Rule 2 Day Schedule,  ! Name
  Temperature,              ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  06:00,                    ! Time 1 {hh:mm}
  15.6,                     ! Value Until Time 1
  18:00,                    ! Time 2 {hh:mm}
  21,                       ! Value Until Time 2
  24:00,                    ! Time 3 {hh:mm}
  15.6;                     ! Value Until Time 3

Schedule:Day:Interval,
  Medium Office_Bldg_Swh Default Schedule,  ! Name
  Fraction,                 ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  24:00,                    ! Time 1 {hh:mm}
  0;                        ! Value Until Time 1

Schedule:Day:Interval,
  Always_On Default Schedule,  ! Name
  On/Off,                   ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  24:00,                    ! Time 1 {hh:mm}
  0;                        ! Value Until Time 1

Schedule:Day:Interval,
  Medium Office_Infil_Quarter_On Rule 1 Day Schedule,  ! Name
  Fraction,                 ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  24:00,                    ! Time 1 {hh:mm}
  1;                        ! Value Until Time 1

Schedule:Day:Interval,
  Medium Office_Bldg_Occ Winter Design Day,  ! Name
  Fraction,                 ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  24:00,                    ! Time 1 {hh:mm}
  0;                        ! Value Until Time 1

Schedule:Day:Interval,
  Always_On Winter Design Day,  ! Name
  On/Off,                   ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  24:00,                    ! Time 1 {hh:mm}
  1;                        ! Value Until Time 1

Schedule:Day:Interval,
  Medium Office_BLDG_ELEVATORS Rule 3 Day Schedule,  ! Name
  Fraction,                 ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  07:00,                    ! Time 1 {hh:mm}
  0,                        ! Value Until Time 1
  08:00,                    ! Time 2 {hh:mm}
  0.35,                     ! Value Until Time 2
  09:00,                    ! Time 3 {hh:mm}
  0.69,                     ! Value Until Time 3
  10:00,                    ! Time 4 {hh:mm}
  0.43,                     ! Value Until Time 4
  11:00,                    ! Time 5 {hh:mm}
  0.37,                     ! Value Until Time 5
  12:00,                    ! Time 6 {hh:mm}
  0.43,                     ! Value Until Time 6
  13:00,                    ! Time 7 {hh:mm}
  0.58,                     ! Value Until Time 7
  14:00,                    ! Time 8 {hh:mm}
  0.48,                     ! Value Until Time 8
  15:00,                    ! Time 9 {hh:mm}
  0.37,                     ! Value Until Time 9
  16:00,                    ! Time 10 {hh:mm}
  0.37,                     ! Value Until Time 10
  17:00,                    ! Time 11 {hh:mm}
  0.46,                     ! Value Until Time 11
  18:00,                    ! Time 12 {hh:mm}
  0.62,                     ! Value Until Time 12
  19:00,                    ! Time 13 {hh:mm}
  0.12,                     ! Value Until Time 13
  20:00,                    ! Time 14 {hh:mm}
  0.04,                     ! Value Until Time 14
  21:00,                    ! Time 15 {hh:mm}
  0.04,                     ! Value Until Time 15
  24:00,                    ! Time 16 {hh:mm}
  0;                        ! Value Until Time 16

Schedule:Day:Interval,
  Medium Office_BLDG_ELEVATORS Rule 2 Day Schedule,  ! Name
  Fraction,                 ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  07:00,                    ! Time 1 {hh:mm}
  0,                        ! Value Until Time 1
  08:00,                    ! Time 2 {hh:mm}
  0.16,                     ! Value Until Time 2
  09:00,                    ! Time 3 {hh:mm}
  0.14,                     ! Value Until Time 3
  10:00,                    ! Time 4 {hh:mm}
  0.21,                     ! Value Until Time 4
  11:00,                    ! Time 5 {hh:mm}
  0.18,                     ! Value Until Time 5
  12:00,                    ! Time 6 {hh:mm}
  0.25,                     ! Value Until Time 6
  13:00,                    ! Time 7 {hh:mm}
  0.21,                     ! Value Until Time 7
  14:00,                    ! Time 8 {hh:mm}
  0.13,                     ! Value Until Time 8
  15:00,                    ! Time 9 {hh:mm}
  0.08,                     ! Value Until Time 9
  16:00,                    ! Time 10 {hh:mm}
  0.04,                     ! Value Until Time 10
  17:00,                    ! Time 11 {hh:mm}
  0.05,                     ! Value Until Time 11
  18:00,                    ! Time 12 {hh:mm}
  0.06,                     ! Value Until Time 12
  24:00,                    ! Time 13 {hh:mm}
  0;                        ! Value Until Time 13

Schedule:Day:Interval,
  Medium Office_ClgSetp Rule 3 Day Schedule,  ! Name
  Temperature,              ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  06:00,                    ! Time 1 {hh:mm}
  26.7,                     ! Value Until Time 1
  22:00,                    ! Time 2 {hh:mm}
  24,                       ! Value Until Time 2
  24:00,                    ! Time 3 {hh:mm}
  26.7;                     ! Value Until Time 3

Schedule:Day:Interval,
  Medium Office_Bldg_Equip Rule 1 Day Schedule,  ! Name
  Fraction,                 ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  24:00,                    ! Time 1 {hh:mm}
  0.3;                      ! Value Until Time 1

Schedule:Day:Interval,
  Medium Office_Clothing Default Schedule,  ! Name
  Any Number,               ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  24:00,                    ! Time 1 {hh:mm}
  0;                        ! Value Until Time 1

Schedule:Day:Interval,
  Medium Office_ClgSetp Rule 2 Day Schedule,  ! Name
  Temperature,              ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  06:00,                    ! Time 1 {hh:mm}
  26.7,                     ! Value Until Time 1
  18:00,                    ! Time 2 {hh:mm}
  24,                       ! Value Until Time 2
  24:00,                    ! Time 3 {hh:mm}
  26.7;                     ! Value Until Time 3

Schedule:Day:Interval,
  Medium Office_Work_Eff Summer Design Day,  ! Name
  Fraction,                 ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  24:00,                    ! Time 1 {hh:mm}
  0;                        ! Value Until Time 1

Schedule:Day:Interval,
  Medium Office_Clothing Rule 1 Day Schedule,  ! Name
  Any Number,               ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  24:00,                    ! Time 1 {hh:mm}
  1;                        ! Value Until Time 1

Schedule:Day:Interval,
  Medium Office_BLDG_ELEVATORS Summer Design Day,  ! Name
  Fraction,                 ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  07:00,                    ! Time 1 {hh:mm}
  0,                        ! Value Until Time 1
  08:00,                    ! Time 2 {hh:mm}
  0.35,                     ! Value Until Time 2
  09:00,                    ! Time 3 {hh:mm}
  0.69,                     ! Value Until Time 3
  10:00,                    ! Time 4 {hh:mm}
  0.43,                     ! Value Until Time 4
  11:00,                    ! Time 5 {hh:mm}
  0.37,                     ! Value Until Time 5
  12:00,                    ! Time 6 {hh:mm}
  0.43,                     ! Value Until Time 6
  13:00,                    ! Time 7 {hh:mm}
  0.58,                     ! Value Until Time 7
  14:00,                    ! Time 8 {hh:mm}
  0.48,                     ! Value Until Time 8
  15:00,                    ! Time 9 {hh:mm}
  0.37,                     ! Value Until Time 9
  16:00,                    ! Time 10 {hh:mm}
  0.37,                     ! Value Until Time 10
  17:00,                    ! Time 11 {hh:mm}
  0.46,                     ! Value Until Time 11
  18:00,                    ! Time 12 {hh:mm}
  0.62,                     ! Value Until Time 12
  19:00,                    ! Time 13 {hh:mm}
  0.12,                     ! Value Until Time 13
  20:00,                    ! Time 14 {hh:mm}
  0.04,                     ! Value Until Time 14
  21:00,                    ! Time 15 {hh:mm}
  0.04,                     ! Value Until Time 15
  24:00,                    ! Time 16 {hh:mm}
  0;                        ! Value Until Time 16

Schedule:Day:Interval,
  Medium Office_Work_Eff Winter Design Day,  ! Name
  Fraction,                 ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  24:00,                    ! Time 1 {hh:mm}
  0;                        ! Value Until Time 1

Schedule:Day:Interval,
  Medium Office_ClgSetp Default Schedule,  ! Name
  Temperature,              ! Schedule Type Limits Name
  No,                       ! Interpolate to Timestep
  24:00,                    ! Time 1 {hh:mm}
  0;                        ! Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {feeeebc4-b47d-417b-9d75-080b1fef486c},  ! Name
  Medium Office_HtgSetp Default Schedule,  ! Sunday Schedule:Day Name
  Medium Office_HtgSetp Default Schedule,  ! Monday Schedule:Day Name
  Medium Office_HtgSetp Default Schedule,  ! Tuesday Schedule:Day Name
  Medium Office_HtgSetp Default Schedule,  ! Wednesday Schedule:Day Name
  Medium Office_HtgSetp Rule 3 Day Schedule,  ! Thursday Schedule:Day Name
  Medium Office_HtgSetp Rule 3 Day Schedule,  ! Friday Schedule:Day Name
  Medium Office_HtgSetp Rule 2 Day Schedule,  ! Saturday Schedule:Day Name
  Medium Office_HtgSetp Default Schedule,  ! Holiday Schedule:Day Name
  Medium Office_HtgSetp Summer Design Day,  ! SummerDesignDay Schedule:Day Name
  Medium Office_HtgSetp Winter Design Day,  ! WinterDesignDay Schedule:Day Name
  Medium Office_HtgSetp Default Schedule,  ! CustomDay1 Schedule:Day Name
  Medium Office_HtgSetp Default Schedule;  ! CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {fa69b795-171f-4272-baa3-83089b55d395},  ! Name
  Medium Office_HtgSetp Rule 1 Day Schedule,  ! Sunday Schedule:Day Name
  Medium Office_HtgSetp Rule 3 Day Schedule,  ! Monday Schedule:Day Name
  Medium Office_HtgSetp Rule 3 Day Schedule,  ! Tuesday Schedule:Day Name
  Medium Office_HtgSetp Rule 3 Day Schedule,  ! Wednesday Schedule:Day Name
  Medium Office_HtgSetp Rule 3 Day Schedule,  ! Thursday Schedule:Day Name
  Medium Office_HtgSetp Rule 3 Day Schedule,  ! Friday Schedule:Day Name
  Medium Office_HtgSetp Rule 2 Day Schedule,  ! Saturday Schedule:Day Name
  Medium Office_HtgSetp Default Schedule,  ! Holiday Schedule:Day Name
  Medium Office_HtgSetp Summer Design Day,  ! SummerDesignDay Schedule:Day Name
  Medium Office_HtgSetp Winter Design Day,  ! WinterDesignDay Schedule:Day Name
  Medium Office_HtgSetp Default Schedule,  ! CustomDay1 Schedule:Day Name
  Medium Office_HtgSetp Default Schedule;  ! CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office_HtgSetp,    ! Name
  Temperature,              ! Schedule Type Limits Name
  Schedule:Week:Daily {feeeebc4-b47d-417b-9d75-080b1fef486c},  ! Schedule:Week Name 1
  1,                        ! Start Month 1
  1,                        ! Start Day 1
  1,                        ! End Month 1
  3,                        ! End Day 1
  Schedule:Week:Daily {fa69b795-171f-4272-baa3-83089b55d395},  ! Schedule:Week Name 2
  1,                        ! Start Month 2
  4,                        ! Start Day 2
  12,                       ! End Month 2
  31;                       ! End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {0c48a46c-63a7-4944-99b1-e1e9bd980290},  ! Name
  Always_On Default Schedule,  ! Sunday Schedule:Day Name
  Always_On Default Schedule,  ! Monday Schedule:Day Name
  Always_On Default Schedule,  ! Tuesday Schedule:Day Name
  Always_On Default Schedule,  ! Wednesday Schedule:Day Name
  Always_On Rule 1 Day Schedule,  ! Thursday Schedule:Day Name
  Always_On Rule 1 Day Schedule,  ! Friday Schedule:Day Name
  Always_On Rule 1 Day Schedule,  ! Saturday Schedule:Day Name
  Always_On Default Schedule,  ! Holiday Schedule:Day Name
  Always_On Summer Design Day,  ! SummerDesignDay Schedule:Day Name
  Always_On Winter Design Day,  ! WinterDesignDay Schedule:Day Name
  Always_On Default Schedule,  ! CustomDay1 Schedule:Day Name
  Always_On Default Schedule;  ! CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {0d41833f-62ca-47c4-8da5-d70fd1353b10},  ! Name
  Always_On Rule 1 Day Schedule,  ! Sunday Schedule:Day Name
  Always_On Rule 1 Day Schedule,  ! Monday Schedule:Day Name
  Always_On Rule 1 Day Schedule,  ! Tuesday Schedule:Day Name
  Always_On Rule 1 Day Schedule,  ! Wednesday Schedule:Day Name
  Always_On Rule 1 Day Schedule,  ! Thursday Schedule:Day Name
  Always_On Rule 1 Day Schedule,  ! Friday Schedule:Day Name
  Always_On Rule 1 Day Schedule,  ! Saturday Schedule:Day Name
  Always_On Default Schedule,  ! Holiday Schedule:Day Name
  Always_On Summer Design Day,  ! SummerDesignDay Schedule:Day Name
  Always_On Winter Design Day,  ! WinterDesignDay Schedule:Day Name
  Always_On Default Schedule,  ! CustomDay1 Schedule:Day Name
  Always_On Default Schedule;  ! CustomDay2 Schedule:Day Name

Schedule:Year,
  Always_On,                ! Name
  On/Off,                   ! Schedule Type Limits Name
  Schedule:Week:Daily {0c48a46c-63a7-4944-99b1-e1e9bd980290},  ! Schedule:Week Name 1
  1,                        ! Start Month 1
  1,                        ! Start Day 1
  1,                        ! End Month 1
  3,                        ! End Day 1
  Schedule:Week:Daily {0d41833f-62ca-47c4-8da5-d70fd1353b10},  ! Schedule:Week Name 2
  1,                        ! Start Month 2
  4,                        ! Start Day 2
  12,                       ! End Month 2
  31;                       ! End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {39803b1c-b8d8-4f3d-b546-18ed7b329cf6},  ! Name
  Medium Office_Bldg_Equip Default Schedule,  ! Sunday Schedule:Day Name
  Medium Office_Bldg_Equip Default Schedule,  ! Monday Schedule:Day Name
  Medium Office_Bldg_Equip Default Schedule,  ! Tuesday Schedule:Day Name
  Medium Office_Bldg_Equip Default Schedule,  ! Wednesday Schedule:Day Name
  Medium Office_Bldg_Equip Rule 3 Day Schedule,  ! Thursday Schedule:Day Name
  Medium Office_Bldg_Equip Rule 3 Day Schedule,  ! Friday Schedule:Day Name
  Medium Office_Bldg_Equip Rule 2 Day Schedule,  ! Saturday Schedule:Day Name
  Medium Office_Bldg_Equip Default Schedule,  ! Holiday Schedule:Day Name
  Medium Office_Bldg_Equip Summer Design Day,  ! SummerDesignDay Schedule:Day Name
  Medium Office_Bldg_Equip Winter Design Day,  ! WinterDesignDay Schedule:Day Name
  Medium Office_Bldg_Equip Default Schedule,  ! CustomDay1 Schedule:Day Name
  Medium Office_Bldg_Equip Default Schedule;  ! CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {d005b91a-e408-40fb-a1f7-795c6218dd70},  ! Name
  Medium Office_Bldg_Equip Rule 1 Day Schedule,  ! Sunday Schedule:Day Name
  Medium Office_Bldg_Equip Rule 3 Day Schedule,  ! Monday Schedule:Day Name
  Medium Office_Bldg_Equip Rule 3 Day Schedule,  ! Tuesday Schedule:Day Name
  Medium Office_Bldg_Equip Rule 3 Day Schedule,  ! Wednesday Schedule:Day Name
  Medium Office_Bldg_Equip Rule 3 Day Schedule,  ! Thursday Schedule:Day Name
  Medium Office_Bldg_Equip Rule 3 Day Schedule,  ! Friday Schedule:Day Name
  Medium Office_Bldg_Equip Rule 2 Day Schedule,  ! Saturday Schedule:Day Name
  Medium Office_Bldg_Equip Default Schedule,  ! Holiday Schedule:Day Name
  Medium Office_Bldg_Equip Summer Design Day,  ! SummerDesignDay Schedule:Day Name
  Medium Office_Bldg_Equip Winter Design Day,  ! WinterDesignDay Schedule:Day Name
  Medium Office_Bldg_Equip Default Schedule,  ! CustomDay1 Schedule:Day Name
  Medium Office_Bldg_Equip Default Schedule;  ! CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office_Bldg_Equip,  ! Name
  Fraction,                 ! Schedule Type Limits Name
  Schedule:Week:Daily {39803b1c-b8d8-4f3d-b546-18ed7b329cf6},  ! Schedule:Week Name 1
  1,                        ! Start Month 1
  1,                        ! Start Day 1
  1,                        ! End Month 1
  3,                        ! End Day 1
  Schedule:Week:Daily {d005b91a-e408-40fb-a1f7-795c6218dd70},  ! Schedule:Week Name 2
  1,                        ! Start Month 2
  4,                        ! Start Day 2
  12,                       ! End Month 2
  31;                       ! End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {f45c2327-f6b6-44c9-ada9-f7cb692983c0},  ! Name
  Medium Office_Bldg_Swh Default Schedule,  ! Sunday Schedule:Day Name
  Medium Office_Bldg_Swh Default Schedule,  ! Monday Schedule:Day Name
  Medium Office_Bldg_Swh Default Schedule,  ! Tuesday Schedule:Day Name
  Medium Office_Bldg_Swh Default Schedule,  ! Wednesday Schedule:Day Name
  Medium Office_Bldg_Swh Rule 3 Day Schedule,  ! Thursday Schedule:Day Name
  Medium Office_Bldg_Swh Rule 3 Day Schedule,  ! Friday Schedule:Day Name
  Medium Office_Bldg_Swh Rule 2 Day Schedule,  ! Saturday Schedule:Day Name
  Medium Office_Bldg_Swh Default Schedule,  ! Holiday Schedule:Day Name
  Medium Office_Bldg_Swh Summer Design Day,  ! SummerDesignDay Schedule:Day Name
  Medium Office_Bldg_Swh Winter Design Day,  ! WinterDesignDay Schedule:Day Name
  Medium Office_Bldg_Swh Default Schedule,  ! CustomDay1 Schedule:Day Name
  Medium Office_Bldg_Swh Default Schedule;  ! CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {9d87c063-799a-4013-b1c7-20e6932dae08},  ! Name
  Medium Office_Bldg_Swh Rule 1 Day Schedule,  ! Sunday Schedule:Day Name
  Medium Office_Bldg_Swh Rule 3 Day Schedule,  ! Monday Schedule:Day Name
  Medium Office_Bldg_Swh Rule 3 Day Schedule,  ! Tuesday Schedule:Day Name
  Medium Office_Bldg_Swh Rule 3 Day Schedule,  ! Wednesday Schedule:Day Name
  Medium Office_Bldg_Swh Rule 3 Day Schedule,  ! Thursday Schedule:Day Name
  Medium Office_Bldg_Swh Rule 3 Day Schedule,  ! Friday Schedule:Day Name
  Medium Office_Bldg_Swh Rule 2 Day Schedule,  ! Saturday Schedule:Day Name
  Medium Office_Bldg_Swh Default Schedule,  ! Holiday Schedule:Day Name
  Medium Office_Bldg_Swh Summer Design Day,  ! SummerDesignDay Schedule:Day Name
  Medium Office_Bldg_Swh Winter Design Day,  ! WinterDesignDay Schedule:Day Name
  Medium Office_Bldg_Swh Default Schedule,  ! CustomDay1 Schedule:Day Name
  Medium Office_Bldg_Swh Default Schedule;  ! CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office_Bldg_Swh,   ! Name
  Fraction,                 ! Schedule Type Limits Name
  Schedule:Week:Daily {f45c2327-f6b6-44c9-ada9-f7cb692983c0},  ! Schedule:Week Name 1
  1,                        ! Start Month 1
  1,                        ! Start Day 1
  1,                        ! End Month 1
  3,                        ! End Day 1
  Schedule:Week:Daily {9d87c063-799a-4013-b1c7-20e6932dae08},  ! Schedule:Week Name 2
  1,                        ! Start Month 2
  4,                        ! Start Day 2
  12,                       ! End Month 2
  31;                       ! End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {ac57477e-e28f-4254-a565-188a0721c83f},  ! Name
  Medium Office_BLDG_ELEVATORS Default Schedule,  ! Sunday Schedule:Day Name
  Medium Office_BLDG_ELEVATORS Default Schedule,  ! Monday Schedule:Day Name
  Medium Office_BLDG_ELEVATORS Default Schedule,  ! Tuesday Schedule:Day Name
  Medium Office_BLDG_ELEVATORS Default Schedule,  ! Wednesday Schedule:Day Name
  Medium Office_BLDG_ELEVATORS Rule 3 Day Schedule,  ! Thursday Schedule:Day Name
  Medium Office_BLDG_ELEVATORS Rule 3 Day Schedule,  ! Friday Schedule:Day Name
  Medium Office_BLDG_ELEVATORS Rule 2 Day Schedule,  ! Saturday Schedule:Day Name
  Medium Office_BLDG_ELEVATORS Default Schedule,  ! Holiday Schedule:Day Name
  Medium Office_BLDG_ELEVATORS Summer Design Day,  ! SummerDesignDay Schedule:Day Name
  Medium Office_BLDG_ELEVATORS Winter Design Day,  ! WinterDesignDay Schedule:Day Name
  Medium Office_BLDG_ELEVATORS Default Schedule,  ! CustomDay1 Schedule:Day Name
  Medium Office_BLDG_ELEVATORS Default Schedule;  ! CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {b36fa95c-14bf-442c-8d5e-944d79e971d3},  ! Name
  Medium Office_BLDG_ELEVATORS Rule 1 Day Schedule,  ! Sunday Schedule:Day Name
  Medium Office_BLDG_ELEVATORS Rule 3 Day Schedule,  ! Monday Schedule:Day Name
  Medium Office_BLDG_ELEVATORS Rule 3 Day Schedule,  ! Tuesday Schedule:Day Name
  Medium Office_BLDG_ELEVATORS Rule 3 Day Schedule,  ! Wednesday Schedule:Day Name
  Medium Office_BLDG_ELEVATORS Rule 3 Day Schedule,  ! Thursday Schedule:Day Name
  Medium Office_BLDG_ELEVATORS Rule 3 Day Schedule,  ! Friday Schedule:Day Name
  Medium Office_BLDG_ELEVATORS Rule 2 Day Schedule,  ! Saturday Schedule:Day Name
  Medium Office_BLDG_ELEVATORS Default Schedule,  ! Holiday Schedule:Day Name
  Medium Office_BLDG_ELEVATORS Summer Design Day,  ! SummerDesignDay Schedule:Day Name
  Medium Office_BLDG_ELEVATORS Winter Design Day,  ! WinterDesignDay Schedule:Day Name
  Medium Office_BLDG_ELEVATORS Default Schedule,  ! CustomDay1 Schedule:Day Name
  Medium Office_BLDG_ELEVATORS Default Schedule;  ! CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office_BLDG_ELEVATORS,  ! Name
  Fraction,                 ! Schedule Type Limits Name
  Schedule:Week:Daily {ac57477e-e28f-4254-a565-188a0721c83f},  ! Schedule:Week Name 1
  1,                        ! Start Month 1
  1,                        ! Start Day 1
  1,                        ! End Month 1
  3,                        ! End Day 1
  Schedule:Week:Daily {b36fa95c-14bf-442c-8d5e-944d79e971d3},  ! Schedule:Week Name 2
  1,                        ! Start Month 2
  4,                        ! Start Day 2
  12,                       ! End Month 2
  31;                       ! End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {0c60d9f3-79a4-4294-a7b4-a81f68a474ec},  ! Name
  Medium Office_Bldg_Occ Default Schedule,  ! Sunday Schedule:Day Name
  Medium Office_Bldg_Occ Default Schedule,  ! Monday Schedule:Day Name
  Medium Office_Bldg_Occ Default Schedule,  ! Tuesday Schedule:Day Name
  Medium Office_Bldg_Occ Default Schedule,  ! Wednesday Schedule:Day Name
  Medium Office_Bldg_Occ Rule 3 Day Schedule,  ! Thursday Schedule:Day Name
  Medium Office_Bldg_Occ Rule 3 Day Schedule,  ! Friday Schedule:Day Name
  Medium Office_Bldg_Occ Rule 2 Day Schedule,  ! Saturday Schedule:Day Name
  Medium Office_Bldg_Occ Default Schedule,  ! Holiday Schedule:Day Name
  Medium Office_Bldg_Occ Summer Design Day,  ! SummerDesignDay Schedule:Day Name
  Medium Office_Bldg_Occ Winter Design Day,  ! WinterDesignDay Schedule:Day Name
  Medium Office_Bldg_Occ Default Schedule,  ! CustomDay1 Schedule:Day Name
  Medium Office_Bldg_Occ Default Schedule;  ! CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {016514ba-d9c3-4613-b03a-b84fd0db35da},  ! Name
  Medium Office_Bldg_Occ Rule 1 Day Schedule,  ! Sunday Schedule:Day Name
  Medium Office_Bldg_Occ Rule 3 Day Schedule,  ! Monday Schedule:Day Name
  Medium Office_Bldg_Occ Rule 3 Day Schedule,  ! Tuesday Schedule:Day Name
  Medium Office_Bldg_Occ Rule 3 Day Schedule,  ! Wednesday Schedule:Day Name
  Medium Office_Bldg_Occ Rule 3 Day Schedule,  ! Thursday Schedule:Day Name
  Medium Office_Bldg_Occ Rule 3 Day Schedule,  ! Friday Schedule:Day Name
  Medium Office_Bldg_Occ Rule 2 Day Schedule,  ! Saturday Schedule:Day Name
  Medium Office_Bldg_Occ Default Schedule,  ! Holiday Schedule:Day Name
  Medium Office_Bldg_Occ Summer Design Day,  ! SummerDesignDay Schedule:Day Name
  Medium Office_Bldg_Occ Winter Design Day,  ! WinterDesignDay Schedule:Day Name
  Medium Office_Bldg_Occ Default Schedule,  ! CustomDay1 Schedule:Day Name
  Medium Office_Bldg_Occ Default Schedule;  ! CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office_Bldg_Occ,   ! Name
  Fraction,                 ! Schedule Type Limits Name
  Schedule:Week:Daily {0c60d9f3-79a4-4294-a7b4-a81f68a474ec},  ! Schedule:Week Name 1
  1,                        ! Start Month 1
  1,                        ! Start Day 1
  1,                        ! End Month 1
  3,                        ! End Day 1
  Schedule:Week:Daily {016514ba-d9c3-4613-b03a-b84fd0db35da},  ! Schedule:Week Name 2
  1,                        ! Start Month 2
  4,                        ! Start Day 2
  12,                       ! End Month 2
  31;                       ! End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {3d6f43ca-b705-4850-84b6-2d0e1a676644},  ! Name
  Medium Office_ClgSetp Default Schedule,  ! Sunday Schedule:Day Name
  Medium Office_ClgSetp Default Schedule,  ! Monday Schedule:Day Name
  Medium Office_ClgSetp Default Schedule,  ! Tuesday Schedule:Day Name
  Medium Office_ClgSetp Default Schedule,  ! Wednesday Schedule:Day Name
  Medium Office_ClgSetp Rule 3 Day Schedule,  ! Thursday Schedule:Day Name
  Medium Office_ClgSetp Rule 3 Day Schedule,  ! Friday Schedule:Day Name
  Medium Office_ClgSetp Rule 2 Day Schedule,  ! Saturday Schedule:Day Name
  Medium Office_ClgSetp Default Schedule,  ! Holiday Schedule:Day Name
  Medium Office_ClgSetp Summer Design Day,  ! SummerDesignDay Schedule:Day Name
  Medium Office_ClgSetp Winter Design Day,  ! WinterDesignDay Schedule:Day Name
  Medium Office_ClgSetp Default Schedule,  ! CustomDay1 Schedule:Day Name
  Medium Office_ClgSetp Default Schedule;  ! CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {3d6a27d0-c4b3-415c-9b72-fc6920ac9b27},  ! Name
  Medium Office_ClgSetp Rule 1 Day Schedule,  ! Sunday Schedule:Day Name
  Medium Office_ClgSetp Rule 3 Day Schedule,  ! Monday Schedule:Day Name
  Medium Office_ClgSetp Rule 3 Day Schedule,  ! Tuesday Schedule:Day Name
  Medium Office_ClgSetp Rule 3 Day Schedule,  ! Wednesday Schedule:Day Name
  Medium Office_ClgSetp Rule 3 Day Schedule,  ! Thursday Schedule:Day Name
  Medium Office_ClgSetp Rule 3 Day Schedule,  ! Friday Schedule:Day Name
  Medium Office_ClgSetp Rule 2 Day Schedule,  ! Saturday Schedule:Day Name
  Medium Office_ClgSetp Default Schedule,  ! Holiday Schedule:Day Name
  Medium Office_ClgSetp Summer Design Day,  ! SummerDesignDay Schedule:Day Name
  Medium Office_ClgSetp Winter Design Day,  ! WinterDesignDay Schedule:Day Name
  Medium Office_ClgSetp Default Schedule,  ! CustomDay1 Schedule:Day Name
  Medium Office_ClgSetp Default Schedule;  ! CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office_ClgSetp,    ! Name
  Temperature,              ! Schedule Type Limits Name
  Schedule:Week:Daily {3d6f43ca-b705-4850-84b6-2d0e1a676644},  ! Schedule:Week Name 1
  1,                        ! Start Month 1
  1,                        ! Start Day 1
  1,                        ! End Month 1
  3,                        ! End Day 1
  Schedule:Week:Daily {3d6a27d0-c4b3-415c-9b72-fc6920ac9b27},  ! Schedule:Week Name 2
  1,                        ! Start Month 2
  4,                        ! Start Day 2
  12,                       ! End Month 2
  31;                       ! End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {d99b0173-8ef3-4b42-98d0-047f1b889d3a},  ! Name
  Medium Office_Infil_Quarter_On Default Schedule,  ! Sunday Schedule:Day Name
  Medium Office_Infil_Quarter_On Default Schedule,  ! Monday Schedule:Day Name
  Medium Office_Infil_Quarter_On Default Schedule,  ! Tuesday Schedule:Day Name
  Medium Office_Infil_Quarter_On Default Schedule,  ! Wednesday Schedule:Day Name
  Medium Office_Infil_Quarter_On Rule 3 Day Schedule,  ! Thursday Schedule:Day Name
  Medium Office_Infil_Quarter_On Rule 3 Day Schedule,  ! Friday Schedule:Day Name
  Medium Office_Infil_Quarter_On Rule 2 Day Schedule,  ! Saturday Schedule:Day Name
  Medium Office_Infil_Quarter_On Default Schedule,  ! Holiday Schedule:Day Name
  Medium Office_Infil_Quarter_On Summer Design Day,  ! SummerDesignDay Schedule:Day Name
  Medium Office_Infil_Quarter_On Winter Design Day,  ! WinterDesignDay Schedule:Day Name
  Medium Office_Infil_Quarter_On Default Schedule,  ! CustomDay1 Schedule:Day Name
  Medium Office_Infil_Quarter_On Default Schedule;  ! CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {d964ea22-2c87-49f2-963f-593d4e92fe7d},  ! Name
  Medium Office_Infil_Quarter_On Rule 1 Day Schedule,  ! Sunday Schedule:Day Name
  Medium Office_Infil_Quarter_On Rule 3 Day Schedule,  ! Monday Schedule:Day Name
  Medium Office_Infil_Quarter_On Rule 3 Day Schedule,  ! Tuesday Schedule:Day Name
  Medium Office_Infil_Quarter_On Rule 3 Day Schedule,  ! Wednesday Schedule:Day Name
  Medium Office_Infil_Quarter_On Rule 3 Day Schedule,  ! Thursday Schedule:Day Name
  Medium Office_Infil_Quarter_On Rule 3 Day Schedule,  ! Friday Schedule:Day Name
  Medium Office_Infil_Quarter_On Rule 2 Day Schedule,  ! Saturday Schedule:Day Name
  Medium Office_Infil_Quarter_On Default Schedule,  ! Holiday Schedule:Day Name
  Medium Office_Infil_Quarter_On Summer Design Day,  ! SummerDesignDay Schedule:Day Name
  Medium Office_Infil_Quarter_On Winter Design Day,  ! WinterDesignDay Schedule:Day Name
  Medium Office_Infil_Quarter_On Default Schedule,  ! CustomDay1 Schedule:Day Name
  Medium Office_Infil_Quarter_On Default Schedule;  ! CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office_Infil_Quarter_On,  ! Name
  Fraction,                 ! Schedule Type Limits Name
  Schedule:Week:Daily {d99b0173-8ef3-4b42-98d0-047f1b889d3a},  ! Schedule:Week Name 1
  1,                        ! Start Month 1
  1,                        ! Start Day 1
  1,                        ! End Month 1
  3,                        ! End Day 1
  Schedule:Week:Daily {d964ea22-2c87-49f2-963f-593d4e92fe7d},  ! Schedule:Week Name 2
  1,                        ! Start Month 2
  4,                        ! Start Day 2
  12,                       ! End Month 2
  31;                       ! End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {4aa31900-3909-42d7-b89e-9ddda277ff81},  ! Name
  Medium Office_Activity Default Schedule,  ! Sunday Schedule:Day Name
  Medium Office_Activity Default Schedule,  ! Monday Schedule:Day Name
  Medium Office_Activity Default Schedule,  ! Tuesday Schedule:Day Name
  Medium Office_Activity Default Schedule,  ! Wednesday Schedule:Day Name
  Medium Office_Activity Rule 1 Day Schedule,  ! Thursday Schedule:Day Name
  Medium Office_Activity Rule 1 Day Schedule,  ! Friday Schedule:Day Name
  Medium Office_Activity Rule 1 Day Schedule,  ! Saturday Schedule:Day Name
  Medium Office_Activity Default Schedule,  ! Holiday Schedule:Day Name
  Medium Office_Activity Summer Design Day,  ! SummerDesignDay Schedule:Day Name
  Medium Office_Activity Winter Design Day,  ! WinterDesignDay Schedule:Day Name
  Medium Office_Activity Default Schedule,  ! CustomDay1 Schedule:Day Name
  Medium Office_Activity Default Schedule;  ! CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {d9f456ec-1a3e-4ba5-9618-1bec1a44218c},  ! Name
  Medium Office_Activity Rule 1 Day Schedule,  ! Sunday Schedule:Day Name
  Medium Office_Activity Rule 1 Day Schedule,  ! Monday Schedule:Day Name
  Medium Office_Activity Rule 1 Day Schedule,  ! Tuesday Schedule:Day Name
  Medium Office_Activity Rule 1 Day Schedule,  ! Wednesday Schedule:Day Name
  Medium Office_Activity Rule 1 Day Schedule,  ! Thursday Schedule:Day Name
  Medium Office_Activity Rule 1 Day Schedule,  ! Friday Schedule:Day Name
  Medium Office_Activity Rule 1 Day Schedule,  ! Saturday Schedule:Day Name
  Medium Office_Activity Default Schedule,  ! Holiday Schedule:Day Name
  Medium Office_Activity Summer Design Day,  ! SummerDesignDay Schedule:Day Name
  Medium Office_Activity Winter Design Day,  ! WinterDesignDay Schedule:Day Name
  Medium Office_Activity Default Schedule,  ! CustomDay1 Schedule:Day Name
  Medium Office_Activity Default Schedule;  ! CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office_Activity,   ! Name
  Any Number,               ! Schedule Type Limits Name
  Schedule:Week:Daily {4aa31900-3909-42d7-b89e-9ddda277ff81},  ! Schedule:Week Name 1
  1,                        ! Start Month 1
  1,                        ! Start Day 1
  1,                        ! End Month 1
  3,                        ! End Day 1
  Schedule:Week:Daily {d9f456ec-1a3e-4ba5-9618-1bec1a44218c},  ! Schedule:Week Name 2
  1,                        ! Start Month 2
  4,                        ! Start Day 2
  12,                       ! End Month 2
  31;                       ! End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {fed2c6cb-766e-4d9d-9cfe-43eca935d20a},  ! Name
  Medium Office_Clothing Default Schedule,  ! Sunday Schedule:Day Name
  Medium Office_Clothing Default Schedule,  ! Monday Schedule:Day Name
  Medium Office_Clothing Default Schedule,  ! Tuesday Schedule:Day Name
  Medium Office_Clothing Default Schedule,  ! Wednesday Schedule:Day Name
  Medium Office_Clothing Rule 3 Day Schedule,  ! Thursday Schedule:Day Name
  Medium Office_Clothing Rule 3 Day Schedule,  ! Friday Schedule:Day Name
  Medium Office_Clothing Rule 3 Day Schedule,  ! Saturday Schedule:Day Name
  Medium Office_Clothing Default Schedule,  ! Holiday Schedule:Day Name
  Medium Office_Clothing Summer Design Day,  ! SummerDesignDay Schedule:Day Name
  Medium Office_Clothing Winter Design Day,  ! WinterDesignDay Schedule:Day Name
  Medium Office_Clothing Default Schedule,  ! CustomDay1 Schedule:Day Name
  Medium Office_Clothing Default Schedule;  ! CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {44e18459-8ef0-420c-a173-d7a413493740},  ! Name
  Medium Office_Clothing Rule 3 Day Schedule,  ! Sunday Schedule:Day Name
  Medium Office_Clothing Rule 3 Day Schedule,  ! Monday Schedule:Day Name
  Medium Office_Clothing Rule 3 Day Schedule,  ! Tuesday Schedule:Day Name
  Medium Office_Clothing Rule 3 Day Schedule,  ! Wednesday Schedule:Day Name
  Medium Office_Clothing Rule 3 Day Schedule,  ! Thursday Schedule:Day Name
  Medium Office_Clothing Rule 3 Day Schedule,  ! Friday Schedule:Day Name
  Medium Office_Clothing Rule 3 Day Schedule,  ! Saturday Schedule:Day Name
  Medium Office_Clothing Default Schedule,  ! Holiday Schedule:Day Name
  Medium Office_Clothing Summer Design Day,  ! SummerDesignDay Schedule:Day Name
  Medium Office_Clothing Winter Design Day,  ! WinterDesignDay Schedule:Day Name
  Medium Office_Clothing Default Schedule,  ! CustomDay1 Schedule:Day Name
  Medium Office_Clothing Default Schedule;  ! CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {23d1d41e-dc8f-4085-a2dc-9cf354f544d3},  ! Name
  Medium Office_Clothing Rule 3 Day Schedule,  ! Sunday Schedule:Day Name
  Medium Office_Clothing Rule 3 Day Schedule,  ! Monday Schedule:Day Name
  Medium Office_Clothing Rule 3 Day Schedule,  ! Tuesday Schedule:Day Name
  Medium Office_Clothing Rule 3 Day Schedule,  ! Wednesday Schedule:Day Name
  Medium Office_Clothing Rule 3 Day Schedule,  ! Thursday Schedule:Day Name
  Medium Office_Clothing Rule 2 Day Schedule,  ! Friday Schedule:Day Name
  Medium Office_Clothing Rule 2 Day Schedule,  ! Saturday Schedule:Day Name
  Medium Office_Clothing Default Schedule,  ! Holiday Schedule:Day Name
  Medium Office_Clothing Summer Design Day,  ! SummerDesignDay Schedule:Day Name
  Medium Office_Clothing Winter Design Day,  ! WinterDesignDay Schedule:Day Name
  Medium Office_Clothing Default Schedule,  ! CustomDay1 Schedule:Day Name
  Medium Office_Clothing Default Schedule;  ! CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {c9023f0c-0068-498c-9444-9140974afe25},  ! Name
  Medium Office_Clothing Rule 2 Day Schedule,  ! Sunday Schedule:Day Name
  Medium Office_Clothing Rule 2 Day Schedule,  ! Monday Schedule:Day Name
  Medium Office_Clothing Rule 2 Day Schedule,  ! Tuesday Schedule:Day Name
  Medium Office_Clothing Rule 2 Day Schedule,  ! Wednesday Schedule:Day Name
  Medium Office_Clothing Rule 2 Day Schedule,  ! Thursday Schedule:Day Name
  Medium Office_Clothing Rule 2 Day Schedule,  ! Friday Schedule:Day Name
  Medium Office_Clothing Rule 2 Day Schedule,  ! Saturday Schedule:Day Name
  Medium Office_Clothing Default Schedule,  ! Holiday Schedule:Day Name
  Medium Office_Clothing Summer Design Day,  ! SummerDesignDay Schedule:Day Name
  Medium Office_Clothing Winter Design Day,  ! WinterDesignDay Schedule:Day Name
  Medium Office_Clothing Default Schedule,  ! CustomDay1 Schedule:Day Name
  Medium Office_Clothing Default Schedule;  ! CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {118f9974-1ba5-4911-aa44-23ec6c68956a},  ! Name
  Medium Office_Clothing Rule 2 Day Schedule,  ! Sunday Schedule:Day Name
  Medium Office_Clothing Rule 2 Day Schedule,  ! Monday Schedule:Day Name
  Medium Office_Clothing Rule 2 Day Schedule,  ! Tuesday Schedule:Day Name
  Medium Office_Clothing Rule 2 Day Schedule,  ! Wednesday Schedule:Day Name
  Medium Office_Clothing Rule 1 Day Schedule,  ! Thursday Schedule:Day Name
  Medium Office_Clothing Rule 1 Day Schedule,  ! Friday Schedule:Day Name
  Medium Office_Clothing Rule 1 Day Schedule,  ! Saturday Schedule:Day Name
  Medium Office_Clothing Default Schedule,  ! Holiday Schedule:Day Name
  Medium Office_Clothing Summer Design Day,  ! SummerDesignDay Schedule:Day Name
  Medium Office_Clothing Winter Design Day,  ! WinterDesignDay Schedule:Day Name
  Medium Office_Clothing Default Schedule,  ! CustomDay1 Schedule:Day Name
  Medium Office_Clothing Default Schedule;  ! CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {071f3d11-4480-44e0-bd67-567e239aba50},  ! Name
  Medium Office_Clothing Rule 1 Day Schedule,  ! Sunday Schedule:Day Name
  Medium Office_Clothing Rule 1 Day Schedule,  ! Monday Schedule:Day Name
  Medium Office_Clothing Rule 1 Day Schedule,  ! Tuesday Schedule:Day Name
  Medium Office_Clothing Rule 1 Day Schedule,  ! Wednesday Schedule:Day Name
  Medium Office_Clothing Rule 1 Day Schedule,  ! Thursday Schedule:Day Name
  Medium Office_Clothing Rule 1 Day Schedule,  ! Friday Schedule:Day Name
  Medium Office_Clothing Rule 1 Day Schedule,  ! Saturday Schedule:Day Name
  Medium Office_Clothing Default Schedule,  ! Holiday Schedule:Day Name
  Medium Office_Clothing Summer Design Day,  ! SummerDesignDay Schedule:Day Name
  Medium Office_Clothing Winter Design Day,  ! WinterDesignDay Schedule:Day Name
  Medium Office_Clothing Default Schedule,  ! CustomDay1 Schedule:Day Name
  Medium Office_Clothing Default Schedule;  ! CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office_Clothing,   ! Name
  Any Number,               ! Schedule Type Limits Name
  Schedule:Week:Daily {fed2c6cb-766e-4d9d-9cfe-43eca935d20a},  ! Schedule:Week Name 1
  1,                        ! Start Month 1
  1,                        ! Start Day 1
  1,                        ! End Month 1
  3,                        ! End Day 1
  Schedule:Week:Daily {44e18459-8ef0-420c-a173-d7a413493740},  ! Schedule:Week Name 2
  1,                        ! Start Month 2
  4,                        ! Start Day 2
  4,                        ! End Month 2
  25,                       ! End Day 2
  Schedule:Week:Daily {23d1d41e-dc8f-4085-a2dc-9cf354f544d3},  ! Schedule:Week Name 3
  4,                        ! Start Month 3
  26,                       ! Start Day 3
  5,                        ! End Month 3
  2,                        ! End Day 3
  Schedule:Week:Daily {c9023f0c-0068-498c-9444-9140974afe25},  ! Schedule:Week Name 4
  5,                        ! Start Month 4
  3,                        ! Start Day 4
  9,                        ! End Month 4
  26,                       ! End Day 4
  Schedule:Week:Daily {118f9974-1ba5-4911-aa44-23ec6c68956a},  ! Schedule:Week Name 5
  9,                        ! Start Month 5
  27,                       ! Start Day 5
  10,                       ! End Month 5
  3,                        ! End Day 5
  Schedule:Week:Daily {071f3d11-4480-44e0-bd67-567e239aba50},  ! Schedule:Week Name 6
  10,                       ! Start Month 6
  4,                        ! Start Day 6
  12,                       ! End Month 6
  31;                       ! End Day 6

Schedule:Week:Daily,
  Schedule:Week:Daily {4d291cd1-75db-46d2-92d4-2963ede10eb5},  ! Name
  Medium Office_Work_Eff Default Schedule,  ! Sunday Schedule:Day Name
  Medium Office_Work_Eff Default Schedule,  ! Monday Schedule:Day Name
  Medium Office_Work_Eff Default Schedule,  ! Tuesday Schedule:Day Name
  Medium Office_Work_Eff Default Schedule,  ! Wednesday Schedule:Day Name
  Medium Office_Work_Eff Rule 1 Day Schedule,  ! Thursday Schedule:Day Name
  Medium Office_Work_Eff Rule 1 Day Schedule,  ! Friday Schedule:Day Name
  Medium Office_Work_Eff Rule 1 Day Schedule,  ! Saturday Schedule:Day Name
  Medium Office_Work_Eff Default Schedule,  ! Holiday Schedule:Day Name
  Medium Office_Work_Eff Summer Design Day,  ! SummerDesignDay Schedule:Day Name
  Medium Office_Work_Eff Winter Design Day,  ! WinterDesignDay Schedule:Day Name
  Medium Office_Work_Eff Default Schedule,  ! CustomDay1 Schedule:Day Name
  Medium Office_Work_Eff Default Schedule;  ! CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {4dab41a2-4c1d-40c1-8a94-46bc6d1f565e},  ! Name
  Medium Office_Work_Eff Rule 1 Day Schedule,  ! Sunday Schedule:Day Name
  Medium Office_Work_Eff Rule 1 Day Schedule,  ! Monday Schedule:Day Name
  Medium Office_Work_Eff Rule 1 Day Schedule,  ! Tuesday Schedule:Day Name
  Medium Office_Work_Eff Rule 1 Day Schedule,  ! Wednesday Schedule:Day Name
  Medium Office_Work_Eff Rule 1 Day Schedule,  ! Thursday Schedule:Day Name
  Medium Office_Work_Eff Rule 1 Day Schedule,  ! Friday Schedule:Day Name
  Medium Office_Work_Eff Rule 1 Day Schedule,  ! Saturday Schedule:Day Name
  Medium Office_Work_Eff Default Schedule,  ! Holiday Schedule:Day Name
  Medium Office_Work_Eff Summer Design Day,  ! SummerDesignDay Schedule:Day Name
  Medium Office_Work_Eff Winter Design Day,  ! WinterDesignDay Schedule:Day Name
  Medium Office_Work_Eff Default Schedule,  ! CustomDay1 Schedule:Day Name
  Medium Office_Work_Eff Default Schedule;  ! CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office_Work_Eff,   ! Name
  Fraction,                 ! Schedule Type Limits Name
  Schedule:Week:Daily {4d291cd1-75db-46d2-92d4-2963ede10eb5},  ! Schedule:Week Name 1
  1,                        ! Start Month 1
  1,                        ! Start Day 1
  1,                        ! End Month 1
  3,                        ! End Day 1
  Schedule:Week:Daily {4dab41a2-4c1d-40c1-8a94-46bc6d1f565e},  ! Schedule:Week Name 2
  1,                        ! Start Month 2
  4,                        ! Start Day 2
  12,                       ! End Month 2
  31;                       ! End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {6571cac8-a200-4c60-ab9a-fac4d62b7985},  ! Name
  Medium Office_Bldg_Light Default Schedule,  ! Sunday Schedule:Day Name
  Medium Office_Bldg_Light Default Schedule,  ! Monday Schedule:Day Name
  Medium Office_Bldg_Light Default Schedule,  ! Tuesday Schedule:Day Name
  Medium Office_Bldg_Light Default Schedule,  ! Wednesday Schedule:Day Name
  Medium Office_Bldg_Light Rule 3 Day Schedule,  ! Thursday Schedule:Day Name
  Medium Office_Bldg_Light Rule 3 Day Schedule,  ! Friday Schedule:Day Name
  Medium Office_Bldg_Light Rule 2 Day Schedule,  ! Saturday Schedule:Day Name
  Medium Office_Bldg_Light Default Schedule,  ! Holiday Schedule:Day Name
  Medium Office_Bldg_Light Summer Design Day,  ! SummerDesignDay Schedule:Day Name
  Medium Office_Bldg_Light Winter Design Day,  ! WinterDesignDay Schedule:Day Name
  Medium Office_Bldg_Light Default Schedule,  ! CustomDay1 Schedule:Day Name
  Medium Office_Bldg_Light Default Schedule;  ! CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {7aa0738d-7246-4ae9-a944-96d4ae8ea97f},  ! Name
  Medium Office_Bldg_Light Rule 1 Day Schedule,  ! Sunday Schedule:Day Name
  Medium Office_Bldg_Light Rule 3 Day Schedule,  ! Monday Schedule:Day Name
  Medium Office_Bldg_Light Rule 3 Day Schedule,  ! Tuesday Schedule:Day Name
  Medium Office_Bldg_Light Rule 3 Day Schedule,  ! Wednesday Schedule:Day Name
  Medium Office_Bldg_Light Rule 3 Day Schedule,  ! Thursday Schedule:Day Name
  Medium Office_Bldg_Light Rule 3 Day Schedule,  ! Friday Schedule:Day Name
  Medium Office_Bldg_Light Rule 2 Day Schedule,  ! Saturday Schedule:Day Name
  Medium Office_Bldg_Light Default Schedule,  ! Holiday Schedule:Day Name
  Medium Office_Bldg_Light Summer Design Day,  ! SummerDesignDay Schedule:Day Name
  Medium Office_Bldg_Light Winter Design Day,  ! WinterDesignDay Schedule:Day Name
  Medium Office_Bldg_Light Default Schedule,  ! CustomDay1 Schedule:Day Name
  Medium Office_Bldg_Light Default Schedule;  ! CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office_Bldg_Light,  ! Name
  Fraction,                 ! Schedule Type Limits Name
  Schedule:Week:Daily {6571cac8-a200-4c60-ab9a-fac4d62b7985},  ! Schedule:Week Name 1
  1,                        ! Start Month 1
  1,                        ! Start Day 1
  1,                        ! End Month 1
  3,                        ! End Day 1
  Schedule:Week:Daily {7aa0738d-7246-4ae9-a944-96d4ae8ea97f},  ! Schedule:Week Name 2
  1,                        ! Start Month 2
  4,                        ! Start Day 2
  12,                       ! End Month 2
  31;                       ! End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {735037db-991c-4fb0-b189-96d2e826b496},  ! Name
  Always_Off Default Schedule,  ! Sunday Schedule:Day Name
  Always_Off Default Schedule,  ! Monday Schedule:Day Name
  Always_Off Default Schedule,  ! Tuesday Schedule:Day Name
  Always_Off Default Schedule,  ! Wednesday Schedule:Day Name
  Always_Off Rule 1 Day Schedule,  ! Thursday Schedule:Day Name
  Always_Off Rule 1 Day Schedule,  ! Friday Schedule:Day Name
  Always_Off Rule 1 Day Schedule,  ! Saturday Schedule:Day Name
  Always_Off Default Schedule,  ! Holiday Schedule:Day Name
  Always_Off Summer Design Day,  ! SummerDesignDay Schedule:Day Name
  Always_Off Winter Design Day,  ! WinterDesignDay Schedule:Day Name
  Always_Off Default Schedule,  ! CustomDay1 Schedule:Day Name
  Always_Off Default Schedule;  ! CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {aa5ea9ac-1edc-4255-8f3e-11ff3f0ab781},  ! Name
  Always_Off Rule 1 Day Schedule,  ! Sunday Schedule:Day Name
  Always_Off Rule 1 Day Schedule,  ! Monday Schedule:Day Name
  Always_Off Rule 1 Day Schedule,  ! Tuesday Schedule:Day Name
  Always_Off Rule 1 Day Schedule,  ! Wednesday Schedule:Day Name
  Always_Off Rule 1 Day Schedule,  ! Thursday Schedule:Day Name
  Always_Off Rule 1 Day Schedule,  ! Friday Schedule:Day Name
  Always_Off Rule 1 Day Schedule,  ! Saturday Schedule:Day Name
  Always_Off Default Schedule,  ! Holiday Schedule:Day Name
  Always_Off Summer Design Day,  ! SummerDesignDay Schedule:Day Name
  Always_Off Winter Design Day,  ! WinterDesignDay Schedule:Day Name
  Always_Off Default Schedule,  ! CustomDay1 Schedule:Day Name
  Always_Off Default Schedule;  ! CustomDay2 Schedule:Day Name

Schedule:Year,
  Always_Off,               ! Name
  On/Off,                   ! Schedule Type Limits Name
  Schedule:Week:Daily {735037db-991c-4fb0-b189-96d2e826b496},  ! Schedule:Week Name 1
  1,                        ! Start Month 1
  1,                        ! Start Day 1
  1,                        ! End Month 1
  3,                        ! End Day 1
  Schedule:Week:Daily {aa5ea9ac-1edc-4255-8f3e-11ff3f0ab781},  ! Schedule:Week Name 2
  1,                        ! Start Month 2
  4,                        ! Start Day 2
  12,                       ! End Month 2
  31;                       ! End Day 2

SimulationControl,
  No,                       ! Do Zone Sizing Calculation
  No,                       ! Do System Sizing Calculation
  No,                       ! Do Plant Sizing Calculation
  No,                       ! Run Simulation for Sizing Periods
  Yes;                      ! Run Simulation for Weather File Run Periods

Timestep,
  4;                        ! Number of Timesteps per Hour

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,      ! Start Date
  1st Sunday in November;   ! End Date

Material,
  000_I01 25mm insulation board,  ! Name
  MediumRough,              ! Roughness
  0.0254,                   ! Thickness {m}
  0.03,                     ! Conductivity {W/m-K}
  43,                       ! Density {kg/m3}
  1210,                     ! Specific Heat {J/kg-K}
  0.9,                      ! Thermal Absorptance
  0.7,                      ! Solar Absorptance
  0.7;                      ! Visible Absorptance

Material,
  000_F08 Metal surface,    ! Name
  Smooth,                   ! Roughness
  0.0008,                   ! Thickness {m}
  45.28,                    ! Conductivity {W/m-K}
  7824,                     ! Density {kg/m3}
  500,                      ! Specific Heat {J/kg-K}
  0.9,                      ! Thermal Absorptance
  0.7,                      ! Solar Absorptance
  0.7;                      ! Visible Absorptance

Material,
  000_F16 Acoustic tile,    ! Name
  MediumSmooth,             ! Roughness
  0.0191,                   ! Thickness {m}
  0.06,                     ! Conductivity {W/m-K}
  368,                      ! Density {kg/m3}
  590,                      ! Specific Heat {J/kg-K}
  0.9,                      ! Thermal Absorptance
  0.7,                      ! Solar Absorptance
  0.7;                      ! Visible Absorptance

Material,
  000_G05 25mm wood,        ! Name
  MediumSmooth,             ! Roughness
  0.0254,                   ! Thickness {m}
  0.15,                     ! Conductivity {W/m-K}
  608,                      ! Density {kg/m3}
  1630,                     ! Specific Heat {J/kg-K}
  0.9,                      ! Thermal Absorptance
  0.7,                      ! Solar Absorptance
  0.7;                      ! Visible Absorptance

Material,
  Roof Insulation [21],     ! Name
  MediumRough,              ! Roughness
  0.2105,                   ! Thickness {m}
  0.049,                    ! Conductivity {W/m-K}
  265,                      ! Density {kg/m3}
  836.8,                    ! Specific Heat {J/kg-K}
  0.9,                      ! Thermal Absorptance
  0.7,                      ! Solar Absorptance
  0.7;                      ! Visible Absorptance

Material,
  MAT-CC05 4 HW CONCRETE,   ! Name
  Rough,                    ! Roughness
  0.1016,                   ! Thickness {m}
  1.311,                    ! Conductivity {W/m-K}
  2240,                     ! Density {kg/m3}
  836.8,                    ! Specific Heat {J/kg-K}
  0.9,                      ! Thermal Absorptance
  0.7,                      ! Solar Absorptance
  0.7;                      ! Visible Absorptance

Material,
  Roof Membrane,            ! Name
  VeryRough,                ! Roughness
  0.0095,                   ! Thickness {m}
  0.16,                     ! Conductivity {W/m-K}
  1121.29,                  ! Density {kg/m3}
  1460,                     ! Specific Heat {J/kg-K}
  0.9,                      ! Thermal Absorptance
  0.7,                      ! Solar Absorptance
  0.7;                      ! Visible Absorptance

Material,
  000_G01a 19mm gypsum board,  ! Name
  MediumSmooth,             ! Roughness
  0.019,                    ! Thickness {m}
  0.16,                     ! Conductivity {W/m-K}
  800,                      ! Density {kg/m3}
  1090,                     ! Specific Heat {J/kg-K}
  0.9,                      ! Thermal Absorptance
  0.7,                      ! Solar Absorptance
  0.7;                      ! Visible Absorptance

Material,
  1/2IN Gypsum,             ! Name
  Smooth,                   ! Roughness
  0.0127,                   ! Thickness {m}
  0.16,                     ! Conductivity {W/m-K}
  784.9,                    ! Density {kg/m3}
  830,                      ! Specific Heat {J/kg-K}
  0.9,                      ! Thermal Absorptance
  0.92,                     ! Solar Absorptance
  0.92;                     ! Visible Absorptance

Material,
  000_M11 100mm lightweight concrete,  ! Name
  MediumRough,              ! Roughness
  0.1016,                   ! Thickness {m}
  0.53,                     ! Conductivity {W/m-K}
  1280,                     ! Density {kg/m3}
  840,                      ! Specific Heat {J/kg-K}
  0.9,                      ! Thermal Absorptance
  0.7,                      ! Solar Absorptance
  0.7;                      ! Visible Absorptance

Material,
  Metal Decking,            ! Name
  MediumSmooth,             ! Roughness
  0.0015,                   ! Thickness {m}
  45.006,                   ! Conductivity {W/m-K}
  7680,                     ! Density {kg/m3}
  418.4,                    ! Specific Heat {J/kg-K}
  0.9,                      ! Thermal Absorptance
  0.7,                      ! Solar Absorptance
  0.3;                      ! Visible Absorptance

Material,
  Wall Insulation [39],     ! Name
  MediumRough,              ! Roughness
  0.1184,                   ! Thickness {m}
  0.045,                    ! Conductivity {W/m-K}
  265,                      ! Density {kg/m3}
  836.8,                    ! Specific Heat {J/kg-K}
  0.9,                      ! Thermal Absorptance
  0.7,                      ! Solar Absorptance
  0.7;                      ! Visible Absorptance

Material:AirGap,
  000_F04 Wall air space resistance,  ! Name
  0.15;                     ! Thermal Resistance {m2-K/W}

Material:AirGap,
  000_F05 Ceiling air space resistance,  ! Name
  0.18;                     ! Thermal Resistance {m2-K/W}

Material,
  OS:Material:AirWall 1,    ! Name
  MediumSmooth,             ! Roughness
  0.01,                     ! Thickness {m}
  0.6,                      ! Conductivity {W/m-K}
  800,                      ! Density {kg/m3}
  1000,                     ! Specific Heat {J/kg-K}
  0.95,                     ! Thermal Absorptance
  0.7,                      ! Solar Absorptance
  0.7;                      ! Visible Absorptance

Material:NoMass,
  MAT-SHEATH,               ! Name
  Rough,                    ! Roughness
  0.3626,                   ! Thermal Resistance {m2-K/W}
  0.9,                      ! Thermal Absorptance
  0.7,                      ! Solar Absorptance
  0.7;                      ! Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,          ! Name
  VeryRough,                ! Roughness
  0.2165,                   ! Thermal Resistance {m2-K/W}
  0.9,                      ! Thermal Absorptance
  0.7,                      ! Solar Absorptance
  0.8;                      ! Visible Absorptance

WindowMaterial:Gas,
  000_Air 13mm,             ! Name
  Air,                      ! Gas Type
  0.0127;                   ! Thickness {m}

WindowMaterial:Glazing,
  000_Clear 3mm,            ! Name
  SpectralAverage,          ! Optical Data Type
  ,                         ! Window Glass Spectral Data Set Name
  0.003,                    ! Thickness {m}
  0.837,                    ! Solar Transmittance at Normal Incidence
  0.075,                    ! Front Side Solar Reflectance at Normal Incidence
  0.075,                    ! Back Side Solar Reflectance at Normal Incidence
  0.898,                    ! Visible Transmittance at Normal Incidence
  0.081,                    ! Front Side Visible Reflectance at Normal Incidence
  0.081,                    ! Back Side Visible Reflectance at Normal Incidence
  0,                        ! Infrared Transmittance at Normal Incidence
  0.84,                     ! Front Side Infrared Hemispherical Emissivity
  0.84,                     ! Back Side Infrared Hemispherical Emissivity
  0.9;                      ! Conductivity {W/m-K}

WindowMaterial:Glazing,
  Theoretical Glass [207],  ! Name
  SpectralAverage,          ! Optical Data Type
  ,                         ! Window Glass Spectral Data Set Name
  0.003,                    ! Thickness {m}
  0.3311,                   ! Solar Transmittance at Normal Incidence
  0.6189,                   ! Front Side Solar Reflectance at Normal Incidence
  0.6189,                   ! Back Side Solar Reflectance at Normal Incidence
  0.44,                     ! Visible Transmittance at Normal Incidence
  0.51,                     ! Front Side Visible Reflectance at Normal Incidence
  0.51,                     ! Back Side Visible Reflectance at Normal Incidence
  0,                        ! Infrared Transmittance at Normal Incidence
  0.9,                      ! Front Side Infrared Hemispherical Emissivity
  0.9,                      ! Back Side Infrared Hemispherical Emissivity
  0.0133,                   ! Conductivity {W/m-K}
  1,                        ! Dirt Correction Factor for Solar and Visible Transmittance
  No;                       ! Solar Diffusing

Construction,
  000_Interior Partition,   ! Name
  000_G05 25mm wood;        ! Layer 1

Construction,
  000_Interior Window,      ! Name
  000_Clear 3mm;            ! Layer 1

Construction,
  000_Exterior Door,        ! Name
  000_F08 Metal surface,    ! Layer 1
  000_I01 25mm insulation board;  ! Layer 2

Construction,
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8,  ! Name
  MAT-SHEATH,               ! Layer 1
  Wall Insulation [39],     ! Layer 2
  1/2IN Gypsum;             ! Layer 3

Construction,
  000_Interior Door,        ! Name
  000_G05 25mm wood;        ! Layer 1

Construction,
  000_Interior Floor,       ! Name
  000_F16 Acoustic tile,    ! Layer 1
  000_F05 Ceiling air space resistance,  ! Layer 2
  000_M11 100mm lightweight concrete;  ! Layer 3

Construction,
  000_Exterior Window,      ! Name
  000_Clear 3mm,            ! Layer 1
  000_Air 13mm,             ! Layer 2
  000_Clear 3mm;            ! Layer 3

Construction,
  000_Interior Wall,        ! Name
  000_G01a 19mm gypsum board,  ! Layer 1
  000_F04 Wall air space resistance,  ! Layer 2
  000_G01a 19mm gypsum board;  ! Layer 3

Construction,
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5,  ! Name
  Theoretical Glass [207];  ! Layer 1

Construction,
  Air_Wall,                 ! Name
  OS:Material:AirWall 1;    ! Layer 1

Construction,
  ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5,  ! Name
  Roof Membrane,            ! Layer 1
  Roof Insulation [21],     ! Layer 2
  Metal Decking;            ! Layer 3

Construction,
  000_ExtSlabCarpet_4in_ClimateZone 1-8,  ! Name
  MAT-CC05 4 HW CONCRETE,   ! Layer 1
  CP02 CARPET PAD;          ! Layer 2

Construction,
  000_Interior Ceiling,     ! Name
  000_M11 100mm lightweight concrete,  ! Layer 1
  000_F05 Ceiling air space resistance,  ! Layer 2
  000_F16 Acoustic tile;    ! Layer 3

ZoneList,
  ASHRAE_189.1-2009_ClimateZone 4-8_MediumOffice,  ! Name
  OS:ThermalZone 2,         ! Zone Name 1
  OS:ThermalZone 3;         ! Zone Name 2

People,
  ASHRAE_189.1-2009_ClimateZone 4-8_MediumOffice_PeopInst,  ! Name
  ASHRAE_189.1-2009_ClimateZone 4-8_MediumOffice,  ! Zone or ZoneList Name
  Medium Office_Bldg_Occ,   ! Number of People Schedule Name
  People/Area,              ! Number of People Calculation Method
  0,                        ! Number of People
  0.0538195752559121,       ! People per Zone Floor Area {person/m2}
  ,                         ! Zone Floor Area per Person {m2/person}
  0.3,                      ! Fraction Radiant
  ,                         ! Sensible Heat Fraction
  Medium Office_Activity;   ! Activity Level Schedule Name

Lights,
  ASHRAE_189.1-2009_ClimateZone 4-8_MediumOffice_LightsInst,  ! Name
  ASHRAE_189.1-2009_ClimateZone 4-8_MediumOffice,  ! Zone or ZoneList Name
  Medium Office_Bldg_Light,  ! Schedule Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level {W}
  9.68752354606417,         ! Watts per Zone Floor Area {W/m2}
  ,                         ! Watts per Person {W/person}
  ,                         ! Return Air Fraction
  ,                         ! Fraction Radiant
  ,                         ! Fraction Visible
  ,                         ! Fraction Replaceable
  Lights;                   ! End-Use Subcategory

ElectricEquipment,
  ASHRAE_189.1-2009_ClimateZone 4-8_MediumOffice_ElecInst,  ! Name
  ASHRAE_189.1-2009_ClimateZone 4-8_MediumOffice,  ! Zone or ZoneList Name
  Medium Office_Bldg_Equip,  ! Schedule Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Design Level {W}
  5.8125141276385,          ! Watts per Zone Floor Area {W/m2}
  ,                         ! Watts per Person {W/person}
  ,                         ! Fraction Latent
  ,                         ! Fraction Radiant
  ,                         ! Fraction Lost
  ElectricEquipment;        ! End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  ASHRAE_189.1-2009_ClimateZone 4-8_MediumOffice_Infil,  ! Name
  ASHRAE_189.1-2009_ClimateZone 4-8_MediumOffice,  ! Zone or ZoneList Name
  Medium Office_Infil_Quarter_On,  ! Schedule Name
  AirChanges/Hour,          ! Design Flow Rate Calculation Method
  ,                         ! Design Flow Rate {m3/s}
  ,                         ! Flow per Zone Floor Area {m3/s-m2}
  ,                         ! Flow per Exterior Surface Area {m3/s-m2}
  0.15,                     ! Air Changes per Hour
  ,                         ! Constant Term Coefficient
  ,                         ! Temperature Term Coefficient
  ,                         ! Velocity Term Coefficient
  ;                         ! Velocity Squared Term Coefficient

Building,
  Medium Office,            ! Name
  -0,                       ! North Axis {deg}
  ,                         ! Terrain
  0.04,                     ! Loads Convergence Tolerance Value
  0.4,                      ! Temperature Convergence Tolerance Value {deltaC}
  FullExterior,             ! Solar Distribution
  25,                       ! Maximum Number of Warmup Days
  ;                         ! Minimum Number of Warmup Days

Shading:Building:Detailed,
  OS:ShadingSurface 1,      ! Name
  ,                         ! Transmittance Schedule Name
  ,                         ! Number of Vertices
  7.26975819400211,-2.42904898048784,3,  ! X,Y,Z Vertex 1 {m}
  7.26975819400211,-0.484665244431577,3,  ! X,Y,Z Vertex 2 {m}
  -0.235641805997891,-0.484665244431577,3,  ! X,Y,Z Vertex 3 {m}
  -0.235641805997891,-2.42904898048784,3;  ! X,Y,Z Vertex 4 {m}

Zone,
  OS:ThermalZone 3,         ! Name
  -0,                       ! Direction of Relative North {deg}
  9.25778773265516,         ! X Origin {m}
  -2.81573546915017,        ! Y Origin {m}
  0,                        ! Z Origin {m}
  ,                         ! Type
  ,                         ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ;                         ! Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  OS:Surface 12,            ! Name
  Roof,                     ! Surface Type
  ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5,  ! Construction Name
  OS:ThermalZone 3,         ! Zone Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  6.56867046134695,2.33107022471859,2.1107,  ! X,Y,Z Vertex 1 {m}
  6.56867046134695,7.89937022471859,2.1107,  ! X,Y,Z Vertex 2 {m}
  -1.98802953865305,7.89937022471859,2.1107,  ! X,Y,Z Vertex 3 {m}
  -1.98802953865305,2.33107022471859,2.1107;  ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 9,             ! Name
  Wall,                     ! Surface Type
  000_Interior Wall,        ! Construction Name
  OS:ThermalZone 3,         ! Zone Name
  Surface,                  ! Outside Boundary Condition
  OS:Surface 4,             ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -1.98802953865305,7.89937022471859,2.1107,  ! X,Y,Z Vertex 1 {m}
  -1.98802953865305,7.89937022471859,-7.21911419532262e-016,  ! X,Y,Z Vertex 2 {m}
  -1.98802953865305,2.33107022471859,-7.21911419532262e-016,  ! X,Y,Z Vertex 3 {m}
  -1.98802953865305,2.33107022471859,2.1107;  ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 8,             ! Name
  Wall,                     ! Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8,  ! Construction Name
  OS:ThermalZone 3,         ! Zone Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  6.56867046134695,7.89937022471859,2.1107,  ! X,Y,Z Vertex 1 {m}
  6.56867046134695,7.89937022471859,-7.21911419532262e-016,  ! X,Y,Z Vertex 2 {m}
  -1.98802953865305,7.89937022471859,-7.21911419532262e-016,  ! X,Y,Z Vertex 3 {m}
  -1.98802953865305,7.89937022471859,2.1107;  ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 7,             ! Name
  Floor,                    ! Surface Type
  000_ExtSlabCarpet_4in_ClimateZone 1-8,  ! Construction Name
  OS:ThermalZone 3,         ! Zone Name
  Ground,                   ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  6.56867046134695,7.89937022471859,-7.21911419532262e-016,  ! X,Y,Z Vertex 1 {m}
  6.56867046134695,2.33107022471859,-7.21911419532262e-016,  ! X,Y,Z Vertex 2 {m}
  -1.98802953865305,2.33107022471859,-7.21911419532262e-016,  ! X,Y,Z Vertex 3 {m}
  -1.98802953865305,7.89937022471859,-7.21911419532262e-016;  ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 11,            ! Name
  Wall,                     ! Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8,  ! Construction Name
  OS:ThermalZone 3,         ! Zone Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  -1.98802953865305,2.33107022471859,2.1107,  ! X,Y,Z Vertex 1 {m}
  -1.98802953865305,2.33107022471859,-7.21911419532262e-016,  ! X,Y,Z Vertex 2 {m}
  6.56867046134695,2.33107022471859,-7.21911419532262e-016,  ! X,Y,Z Vertex 3 {m}
  6.56867046134695,2.33107022471859,2.1107;  ! X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 1,          ! Name
  Door,                     ! Surface Type
  000_Exterior Door,        ! Construction Name
  OS:Surface 11,            ! Building Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  0.875867747037974,2.33107022471859,1.2587,  ! X,Y,Z Vertex 1 {m}
  0.875867747037974,2.33107022471859,-7.21911419532262e-016,  ! X,Y,Z Vertex 2 {m}
  2.36666774703797,2.33107022471859,-7.21911419532262e-016,  ! X,Y,Z Vertex 3 {m}
  2.36666774703797,2.33107022471859,1.2587;  ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 10,            ! Name
  Wall,                     ! Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8,  ! Construction Name
  OS:ThermalZone 3,         ! Zone Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  6.56867046134695,2.33107022471859,2.1107,  ! X,Y,Z Vertex 1 {m}
  6.56867046134695,2.33107022471859,-7.21911419532262e-016,  ! X,Y,Z Vertex 2 {m}
  6.56867046134695,7.89937022471859,-7.21911419532262e-016,  ! X,Y,Z Vertex 3 {m}
  6.56867046134695,7.89937022471859,2.1107;  ! X,Y,Z Vertex 4 {m}

Zone,
  OS:ThermalZone 2,         ! Name
  -0,                       ! Direction of Relative North {deg}
  -0.235641805997891,       ! X Origin {m}
  -0.484665244431577,       ! Y Origin {m}
  -7.21911419532262e-016,   ! Z Origin {m}
  ,                         ! Type
  ,                         ! Multiplier
  ,                         ! Ceiling Height {m}
  ,                         ! Volume {m3}
  ,                         ! Floor Area {m2}
  ,                         ! Zone Inside Convection Algorithm
  ;                         ! Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  OS:Surface 6,             ! Name
  Roof,                     ! Surface Type
  ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5,  ! Construction Name
  OS:ThermalZone 2,         ! Zone Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  7.5054,0,3,               ! X,Y,Z Vertex 1 {m}
  7.5054,7.5054,3,          ! X,Y,Z Vertex 2 {m}
  0,7.5054,3,               ! X,Y,Z Vertex 3 {m}
  0,0,3;                    ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 5,             ! Name
  Wall,                     ! Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8,  ! Construction Name
  OS:ThermalZone 2,         ! Zone Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  0,0,3,                    ! X,Y,Z Vertex 1 {m}
  0,0,0,                    ! X,Y,Z Vertex 2 {m}
  7.5054,0,0,               ! X,Y,Z Vertex 3 {m}
  7.5054,0,3;               ! X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 2,          ! Name
  Window,                   ! Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5,  ! Construction Name
  OS:Surface 5,             ! Building Surface Name
  ,                         ! Outside Boundary Condition Object
  ,                         ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  ,                         ! Multiplier
  ,                         ! Number of Vertices
  1.98062877741858,-4.51194637207664e-016,1.73537119297154,  ! X,Y,Z Vertex 1 {m}
  1.98062877741858,-4.51194637207664e-016,1.12017119297154,  ! X,Y,Z Vertex 2 {m}
  5.90662877741857,-4.51194637207664e-016,1.12017119297154,  ! X,Y,Z Vertex 3 {m}
  5.90662877741857,-4.51194637207664e-016,1.73537119297154;  ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 13,            ! Name
  Wall,                     ! Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8,  ! Construction Name
  OS:ThermalZone 2,         ! Zone Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  7.5054,0,3,               ! X,Y,Z Vertex 1 {m}
  7.5054,2.70716782324598e-016,2.1107,  ! X,Y,Z Vertex 2 {m}
  7.5054,5.5683,2.1107,     ! X,Y,Z Vertex 3 {m}
  7.5054,5.5683,0,          ! X,Y,Z Vertex 4 {m}
  7.5054,7.5054,0,          ! X,Y,Z Vertex 5 {m}
  7.5054,7.5054,3;          ! X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  OS:Surface 3,             ! Name
  Wall,                     ! Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8,  ! Construction Name
  OS:ThermalZone 2,         ! Zone Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  7.5054,7.5054,3,          ! X,Y,Z Vertex 1 {m}
  7.5054,7.5054,0,          ! X,Y,Z Vertex 2 {m}
  0,7.5054,0,               ! X,Y,Z Vertex 3 {m}
  0,7.5054,3;               ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 4,             ! Name
  Wall,                     ! Surface Type
  000_Interior Wall,        ! Construction Name
  OS:ThermalZone 2,         ! Zone Name
  Surface,                  ! Outside Boundary Condition
  OS:Surface 9,             ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  7.5054,2.70716782324598e-016,2.1107,  ! X,Y,Z Vertex 1 {m}
  7.5054,0,0,               ! X,Y,Z Vertex 2 {m}
  7.5054,5.5683,0,          ! X,Y,Z Vertex 3 {m}
  7.5054,5.5683,2.1107;     ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 2,             ! Name
  Wall,                     ! Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8,  ! Construction Name
  OS:ThermalZone 2,         ! Zone Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  0,7.5054,3,               ! X,Y,Z Vertex 1 {m}
  0,7.5054,0,               ! X,Y,Z Vertex 2 {m}
  0,0,0,                    ! X,Y,Z Vertex 3 {m}
  0,0,3;                    ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 1,             ! Name
  Floor,                    ! Surface Type
  000_ExtSlabCarpet_4in_ClimateZone 1-8,  ! Construction Name
  OS:ThermalZone 2,         ! Zone Name
  Ground,                   ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  ,                         ! View Factor to Ground
  ,                         ! Number of Vertices
  7.5054,7.5054,0,          ! X,Y,Z Vertex 1 {m}
  7.5054,0,0,               ! X,Y,Z Vertex 2 {m}
  0,0,0,                    ! X,Y,Z Vertex 3 {m}
  0,7.5054,0;               ! X,Y,Z Vertex 4 {m}

ThermostatSetpoint:DualSetpoint,
  Medium Office_Thermostat,  ! Name
  Medium Office_HtgSetp,    ! Heating Setpoint Temperature Schedule Name
  Medium Office_ClgSetp;    ! Cooling Setpoint Temperature Schedule Name

Output:Variable,
  *,                        ! Key Value
  Zone/Sys Sensible Cooling Rate,  ! Variable Name
  hourly;                   ! Reporting Frequency

Output:Variable,
  *,                        ! Key Value
  Zone/Sys Sensible Heating Rate,  ! Variable Name
  hourly;                   ! Reporting Frequency

OutputControl:Table:Style,
  HTML;                     ! Column Separator

Output:Table:SummaryReports,
  AllSummary;               ! Report Name 1

Output:VariableDictionary,
  IDF,                      ! Key Field
  Unsorted;                 ! Sort Option

Output:SQLite,
  SimpleAndTabular;         ! Option Type

