*****************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************
*  TRNBuild   2.0.200
*****************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************
*   BUILDING DESCRIPTIONS FILE TRNSYS
*   FOR BUILDING:   C:\Project\086_SmartCampus1\TRNSYS\Building17.b17
*   GET BY WORKING WITH TRNBuild 1.0 for Windows
*****************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************
*
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  C o m m e n t s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*#C Originally created by TRNSIDF Version 1.45
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  P r o j e c t
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*+++ PROJECT
*+++ TITLE=UNDEFINED
*+++ DESCRIPTION=UNDEFINED
*+++ CREATED=UNDEFINED
*+++ ADDRESS=UNDEFINED
*+++ CITY=UNDEFINED
*+++ SWITCH=UNDEFINED
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  P r o p e r t i e s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
PROPERTIES
 DENSITY=1.204 : CAPACITY=1.012 : PRESSURE=101325.000 : HVAPOR=2454.0 : SIGMA=2.041e-007 : RTEMP=293.15
*--- alpha calculation -------------------
 KFLOORUP=7.2 : EFLOORUP=0.31 : KFLOORDOWN=3.888 : EFLOORDOWN=0.31
 KCEILUP=7.2 : ECEILUP=0.31 : KCEILDOWN=3.888 : ECEILDOWN=0.31
 KVERTICAL=5.76 : EVERTICAL=0.3
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
TYPES
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  L a y e r s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
LAYER DUMMY_TRNSYS3D
 RESISTANCE=      0.1
LAYER PLASTERBOA
 CONDUCTIVITY=  0.576 : CAPACITY=   0.84 : DENSITY=    950
LAYER FBRGLS_ASHRAE
 CONDUCTIVITY=  0.144 : CAPACITY=   0.84 : DENSITY=     12
LAYER WD_SIDN_ASHRA
 CONDUCTIVITY=  0.504 : CAPACITY=    0.9 : DENSITY=    530
LAYER TMBR_FLR_ASHR
 CONDUCTIVITY=  0.504 : CAPACITY=    1.2 : DENSITY=    650
LAYER INS_FLR_ASH
 RESISTANCE=    6.965
LAYER RFDCK_ASHRAE
 CONDUCTIVITY=  0.504 : CAPACITY=    0.9 : DENSITY=    530
LAYER CONC_SLAB
 CONDUCTIVITY=  4.068 : CAPACITY=      1 : DENSITY=   1400
LAYER INS_FLR_ASH_900
 RESISTANCE=    6.993
LAYER DOPPELBODEN_STUTZEN
 CONDUCTIVITY= 0.0864 : CAPACITY=  1.005 : DENSITY=   1.22
LAYER DOPPERBODENPLATTE
 CONDUCTIVITY=  0.486 : CAPACITY=   2.34 : DENSITY=    600
LAYER ESTRICH1
 CONDUCTIVITY=   5.04 : CAPACITY=   1.08 : DENSITY=   2000
LAYER GIPSKARTON
 CONDUCTIVITY=  0.756 : CAPACITY=   1.05 : DENSITY=    900
LAYER GUMMIMATTE
 CONDUCTIVITY=  0.612 : CAPACITY=      1 : DENSITY=    640
LAYER HINTERLUFT
 CONDUCTIVITY= 0.0864 : CAPACITY=  1.005 : DENSITY=   1.22
LAYER ISOVER_FDPL12
 CONDUCTIVITY= 0.1188 : CAPACITY=   1.03 : DENSITY=     23
LAYER ISOVER_FDPL14
 CONDUCTIVITY= 0.1188 : CAPACITY=   1.03 : DENSITY=     23
LAYER ISOVER_KPD
 CONDUCTIVITY= 0.1152 : CAPACITY=   1.03 : DENSITY=     35
LAYER LUFTSTEH
 CONDUCTIVITY= 0.6336 : CAPACITY=  1.003 : DENSITY=      1
LAYER MINERALFASSER
 CONDUCTIVITY=  0.144 : CAPACITY=   1.03 : DENSITY=      8
LAYER STAHLBETON_DECKE
 CONDUCTIVITY=   8.28 : CAPACITY=  1.116 : DENSITY=   2400
LAYER TEPPICH
 CONDUCTIVITY=  0.288 : CAPACITY=      1 : DENSITY=    300
LAYER TRENLAGE
 CONDUCTIVITY=  0.828 : CAPACITY=      1 : DENSITY=   1500
LAYER VERKLEIDUNG
 CONDUCTIVITY=    3.6 : CAPACITY=      1 : DENSITY=   1.22
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  I n p u t s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
INPUTS TGROUND TBOUNDARY BRIGHT SHADE_CLOSE SHADE_OPEN MAX_ISHADE MAX_ESHADE INFIL_WERKSTATT INFIL_BUERO_OPERABLE RAD1 CONV1 ABSHUM1 RAD2 CONV2 ABSHUM2 RAD3 CONV3 ABSHUM3 RAD4 CONV4 ABSHUM4 RAD5 CONV5 ABSHUM5 RAD6 CONV6 ABSHUM6 RAD7 CONV7 ABSHUM7 RAD8 CONV8 ABSHUM8 RAD9 CONV9 ABSHUM9 RAD10 CONV10 ABSHUM10 HTG_SP_WS HTG_SP_BURO CLG_SP_WS CLG_SP_BURO INFIL_BEURO VENT1_ACH VENT1_TEMP VENT1_HUM ;
 VENT2_ACH VENT2_TEMP VENT2_HUM
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  S c h e d u l e s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
SCHEDULE WORKDAY
 HOURS =0.000 8.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE WEEKEND
 HOURS =0.000 1.000 24.0
 VALUES=0 0 0 
SCHEDULE WORKLIGHT
 HOURS =0.000 8.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE DAYNIGHT
 HOURS =0.000 6.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE USE
 DAYS=1 2 3 4 5 6 7
 HOURLY=WORKDAY WORKDAY WORKDAY WORKDAY WORKDAY WEEKEND WEEKEND
SCHEDULE LIGHT
 DAYS=1 2 3 4 5 6 7
 HOURLY=WORKLIGHT WORKLIGHT WORKLIGHT WORKLIGHT WORKLIGHT WEEKEND WEEKEND
SCHEDULE SETOFF
 DAYS=1 2 3 4 5 6 7
 HOURLY=DAYNIGHT DAYNIGHT DAYNIGHT DAYNIGHT DAYNIGHT WEEKEND WEEKEND
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  W a l l s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
WALL IW10
 LAYERS   = GIPSKARTON MINERALFASSER LUFTSTEH GIPSKARTON 
 THICKNESS= 0.013      0.05          0.025    0.013      
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
WALL AW02
 LAYERS   = STAHLBETON_DECKE ISOVER_FDPL14 ISOVER_FDPL12 HINTERLUFT VERKLEIDUNG 
 THICKNESS= 0.2              0.14          0.12          0.04       0.002       
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
WALL FB01A
 LAYERS   = TEPPICH DOPPERBODENPLATTE DOPPELBODEN_STUTZEN STAHLBETON_DECKE 
 THICKNESS= 0.005   0.04              0.205               0.27             
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
WALL RT01
 LAYERS   = ESTRICH1 ISOVER_KPD 
 THICKNESS= 0.2      0.006      
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
WALL AW07
 LAYERS   = STAHLBETON_DECKE ISOVER_FDPL14 ISOVER_FDPL12 HINTERLUFT VERKLEIDUNG 
 THICKNESS= 0.2              0.14          0.12          0.04       0.002       
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
WALL FB03G_PARK
 LAYERS   = ESTRICH1 TRENLAGE GUMMIMATTE STAHLBETON_DECKE ISOVER_KPD 
 THICKNESS= 0.135    0.001    0.015      0.27             0.2        
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
WALL FB03G_V1_KONDITION
 LAYERS   = ESTRICH1 TRENLAGE GUMMIMATTE STAHLBETON_DECKE 
 THICKNESS= 0.135    0.001    0.015      0.27             
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  W i n d o w s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
WINDOW AF01A_OFFENBAR
 WINID=12007 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=1 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.26 : UFRAME=8.17 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN
WINDOW AF02A_BAENDE
 WINID=12007 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=1 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.05 : UFRAME=8.17 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576
WINDOW AF05A_WERKSTATT
 WINID=14002 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=1 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.05 : UFRAME=8.17 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576
WINDOW AF01A_FIX
 WINID=12007 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=1 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.05 : UFRAME=8.17 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  D e f a u l t  G a i n s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  O t h e r  G a i n s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
GAIN GAIN1
 CONVECTIVE=INPUT 1*CONV1 : RADIATIVE=INPUT 1*RAD1 : HUMIDITY=INPUT 1*ABSHUM1
GAIN GAIN2
 CONVECTIVE=INPUT 1*CONV2 : RADIATIVE=INPUT 1*RAD2 : HUMIDITY=INPUT 1*ABSHUM2
GAIN GAIN3
 CONVECTIVE=INPUT 1*CONV3 : RADIATIVE=INPUT 1*RAD3 : HUMIDITY=INPUT 1*ABSHUM3
GAIN GAIN4
 CONVECTIVE=INPUT 1*CONV4 : RADIATIVE=INPUT 1*RAD4 : HUMIDITY=INPUT 1*ABSHUM4
GAIN GAIN5
 CONVECTIVE=INPUT 1*CONV5 : RADIATIVE=INPUT 1*RAD5 : HUMIDITY=INPUT 1*ABSHUM5
GAIN GAIN6
 CONVECTIVE=INPUT 1*CONV6 : RADIATIVE=INPUT 1*RAD6 : HUMIDITY=INPUT 1*ABSHUM6
GAIN GAIN7
 CONVECTIVE=INPUT 1*CONV7 : RADIATIVE=INPUT 1*RAD7 : HUMIDITY=INPUT 1*ABSHUM7
GAIN GAIN8
 CONVECTIVE=INPUT 1*CONV8 : RADIATIVE=INPUT 1*RAD8 : HUMIDITY=INPUT 1*ABSHUM8
GAIN GAIN9
 CONVECTIVE=INPUT 1*CONV9 : RADIATIVE=INPUT 1*RAD9 : HUMIDITY=INPUT 1*ABSHUM9
GAIN GAIN10
 CONVECTIVE=INPUT 1*CONV10 : RADIATIVE=INPUT 1*RAD10 : HUMIDITY=INPUT 1*ABSHUM10
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  C o m f o r t
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  I n f i l t r a t i o n
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
INFILTRATION INFIL_BEURO_OPERABLE
 AIRCHANGE=INPUT 1*INFIL_BUERO_OPERABLE
INFILTRATION INFIL_WERKSTATT
 AIRCHANGE=INPUT 1*INFIL_WERKSTATT
INFILTRATION INFIL_BUERO
 AIRCHANGE=INPUT 1*INFIL_BEURO
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  V e n t i l a t i o n
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
VENTILATION VENT_BURO
 TEMPERATURE=INPUT 1*VENT1_TEMP
 AIRCHANGE=INPUT 1*VENT1_ACH
 ABSHUMIDITY=INPUT 1*VENT1_HUM
VENTILATION VENT_WS
 TEMPERATURE=INPUT 1*VENT2_TEMP
 AIRCHANGE=INPUT 1*VENT2_ACH
 ABSHUMIDITY=INPUT 1*VENT2_HUM
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  C o o l i n g
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
COOLING WERKSTATT
 ON=INPUT 1*CLG_SP_WS
 POWER=0
 HUMIDITY=100
COOLING BURO
 ON=INPUT 1*CLG_SP_BURO
 POWER=0
 HUMIDITY=100
COOLING BURO_MOTE
 ON=INPUT 1*CLG_SP_BURO
 POWER=7657.2
 HUMIDITY=100
COOLING BURO_MITTE
 ON=INPUT 1*CLG_SP_BURO
 POWER=4435.2
 HUMIDITY=100
COOLING BURO_ECK
 ON=INPUT 1*CLG_SP_BURO
 POWER=4435.2
 HUMIDITY=100
COOLING BURO_GANG
 ON=INPUT 1*CLG_SP_BURO
 POWER=3002.4
 HUMIDITY=100
COOLING KUHL_LAGER
 ON=INPUT 1*CLG_SP_WS
 POWER=3970.8
 HUMIDITY=100
COOLING KUHL_WS1SUD
 ON=INPUT 1*CLG_SP_WS
 POWER=8714.9
 HUMIDITY=100
COOLING KUHL_WS1NORD
 ON=INPUT 1*CLG_SP_WS
 POWER=8572.3
 HUMIDITY=100
COOLING KUHL_WS2SUD
 ON=INPUT 1*CLG_SP_WS
 POWER=9999.2
 HUMIDITY=100
COOLING KUHL_WS2NORD
 ON=INPUT 1*CLG_SP_WS
 POWER=9830.7
 HUMIDITY=100
COOLING KUHL_WS2L
 ON=INPUT 1*CLG_SP_WS
 POWER=654.1
 HUMIDITY=100
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  H e a t i n g
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
HEATING WERKSTATT
 ON=INPUT 1*HTG_SP_WS
 POWER=0
 HUMIDITY=0
 RRAD=0
HEATING BURO
 ON=INPUT 1*HTG_SP_BURO
 POWER=0
 HUMIDITY=0
 RRAD=0.3
HEATING BURO_MOTER
 ON=INPUT 1*HTG_SP_BURO
 POWER=3628.8
 HUMIDITY=0
 RRAD=0.3
HEATING BURO_MITTE
 ON=INPUT 1*HTG_SP_BURO
 POWER=2419.2
 HUMIDITY=0
 RRAD=0.3
HEATING BURO_ECK
 ON=INPUT 1*HTG_SP_BURO
 POWER=2419.2
 HUMIDITY=0
 RRAD=0.3
HEATING BURO_GANG
 ON=INPUT 1*HTG_SP_BURO
 POWER=0
 HUMIDITY=0
 RRAD=0.3
HEATING HTG_LAGER
 ON=INPUT 1*HTG_SP_WS
 POWER=7941.6
 HUMIDITY=0
 RRAD=0.3
HEATING HTG_WS1SUD
 ON=INPUT 1*HTG_SP_WS
 POWER=17429.8
 HUMIDITY=0
 RRAD=0.3
HEATING HTG_WS1NORD
 ON=INPUT 1*HTG_SP_WS
 POWER=17144.6
 HUMIDITY=0
 RRAD=0.3
HEATING HTG_WS2SUD
 ON=INPUT 1*HTG_SP_WS
 POWER=19998.4
 HUMIDITY=0
 RRAD=0.3
HEATING HTG_WS2NORD
 ON=INPUT 1*HTG_SP_WS
 POWER=19661.5
 HUMIDITY=0
 RRAD=0.3
HEATING HTG_WS2L
 ON=INPUT 1*HTG_SP_WS
 POWER=1308.1
 HUMIDITY=0
 RRAD=0.3
*
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONES 1EG_LAGER 9OG_ECK 8OG_MITTE 7OG_MOTEUR 10OG_GANG 3EG_WS1_NORD 5EG_WS2_NORD 4EG_WS2_SUD 6EG_WS2_L 2EG_WS1_SUD
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  O r i e n t a t i o n s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
HEMISPHERE NORTHERN
ORIENTATIONS H_0_0 S_0_90 W_90_90 E_270_90
INTERNAL_CALCULATION H_0_0 S_0_90 W_90_90 E_270_90
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
BUILDING
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  1EG_LAGER  /  A i r n o d e  EG_LAGER
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE 1EG_LAGER
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE EG_LAGER
WALL  =FB03G_PARK : SURF=  1 : AREA=    166.84 : BOUNDARY=INPUT 1*TGROUND
WALL  =IW10       : SURF=  2 : AREA=    37.324 : BOUNDARY=IDENTICAL
WALL  =IW10       : SURF=  3 : AREA=    84.196 : BOUNDARY=IDENTICAL
WALL  =FB01A      : SURF=  4 : AREA=    166.84 : BOUNDARY=IDENTICAL
WALL  =AW07       : SURF=  5 : AREA=    37.324 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WALL  =IW10       : SURF=  6 : AREA=     19.53 : ADJACENT=EG_WS1_NORD : ADJ_SURF=34 : FRONT
WALL  =IW10       : SURF= 54 : AREA=    64.666 : ADJACENT=EG_WS1_SUD : ADJ_SURF=64 : FRONT : COUPL=434
 REGIME
 GAIN        = GAIN1      : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFIL_WERKSTATT
 VENTILATION = VENT_WS
 COOLING     = KUHL_LAGER
 HEATING     = HTG_LAGER
 CAPACITANCE = 868.903 : VOLUME= 724.086 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  9OG_ECK  /  A i r n o d e  OG2_ECK
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE 9OG_ECK
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE OG2_ECK
WALL  =FB01A      : SURF=  7 : AREA=     33.06 : BOUNDARY=IDENTICAL
WALL  =IW10       : SURF=  8 : AREA=     16.53 : ADJACENT=OG2_GANG : ADJ_SURF=27 : FRONT : COUPL=224
WALL  =IW10       : SURF=  9 : AREA=    16.245 : ADJACENT=OG2_MITTE : ADJ_SURF=14 : FRONT
WALL  =AW02       : SURF= 10 : AREA=     6.046 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=AF02A_BAENDE : SURF=110 : AREA=     0.574 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=AF02A_BAENDE : SURF=111 : AREA=     0.574 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=AF02A_BAENDE : SURF=112 : AREA=     0.574 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=AF02A_BAENDE : SURF=113 : AREA=     0.574 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=AF01A_FIX  : SURF=114 : AREA=     1.249 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=0.8 : SHADECNTRL=ESHADE_INTERNAL
WINDOW=AF01A_OFFENBAR : SURF=115 : AREA=      1.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=0.8 : SHADECNTRL=ESHADE_INTERNAL
WINDOW=AF01A_FIX  : SURF=116 : AREA=      1.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=0.8 : SHADECNTRL=ESHADE_INTERNAL
WINDOW=AF01A_OFFENBAR : SURF=117 : AREA=     1.249 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=0.8 : SHADECNTRL=ESHADE_INTERNAL
WINDOW=AF02A_BAENDE : SURF=118 : AREA=     0.574 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=AF02A_BAENDE : SURF=119 : AREA=     0.574 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=AF02A_BAENDE : SURF=120 : AREA=     0.574 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=AF02A_BAENDE : SURF=121 : AREA=     0.574 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=AF02A_BAENDE : SURF=142 : AREA=     0.146 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=AF02A_BAENDE : SURF=143 : AREA=     0.319 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=AF02A_BAENDE : SURF=144 : AREA=     0.146 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WALL  =AW02       : SURF= 11 : AREA=     6.143 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=AF01A_FIX  : SURF= 68 : AREA=     1.274 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : ESHADE=0.8 : SHADECNTRL=ESHADE_INTERNAL
WINDOW=AF02A_BAENDE : SURF= 69 : AREA=     0.585 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=AF02A_BAENDE : SURF= 70 : AREA=     0.585 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=AF01A_OFFENBAR : SURF= 71 : AREA=     1.274 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : ESHADE=0.8 : SHADECNTRL=ESHADE_INTERNAL
WINDOW=AF02A_BAENDE : SURF= 72 : AREA=     0.585 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=AF01A_FIX  : SURF= 73 : AREA=     1.274 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : ESHADE=0.8 : SHADECNTRL=ESHADE_INTERNAL
WINDOW=AF02A_BAENDE : SURF= 74 : AREA=     0.585 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=AF02A_BAENDE : SURF= 75 : AREA=     0.585 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=AF01A_OFFENBAR : SURF= 76 : AREA=     1.274 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : ESHADE=0.8 : SHADECNTRL=ESHADE_INTERNAL
WINDOW=AF02A_BAENDE : SURF= 77 : AREA=     0.585 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=AF02A_BAENDE : SURF= 78 : AREA=     0.585 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=AF02A_BAENDE : SURF= 79 : AREA=     0.585 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=AF02A_BAENDE : SURF=139 : AREA=     0.146 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=AF01A_FIX  : SURF=140 : AREA=     0.318 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : ESHADE=0.8 : SHADECNTRL=ESHADE_INTERNAL
WINDOW=AF02A_BAENDE : SURF=141 : AREA=     0.146 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WALL  =FB01A      : SURF= 12 : AREA=     33.06 : BOUNDARY=IDENTICAL
 REGIME
 GAIN        = GAIN9      : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFIL_BEURO_OPERABLE
 VENTILATION = VENT_BURO
 COOLING     = BURO_ECK
 HEATING     = BURO_ECK
 CAPACITANCE = 565     : VOLUME= 94.221  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  8OG_MITTE  /  A i r n o d e  OG2_MITTE
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE 8OG_MITTE
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE OG2_MITTE
WALL  =FB01A      : SURF= 13 : AREA=     30.78 : BOUNDARY=IDENTICAL
WALL  =IW10       : SURF= 14 : AREA=    16.245 : ADJACENT=OG2_ECK : ADJ_SURF=9 : BACK
WALL  =IW10       : SURF= 15 : AREA=    16.245 : ADJACENT=OG2_MOTEUR : ADJ_SURF=20 : FRONT
WALL  =AW02       : SURF= 16 : AREA=     5.614 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=AF02A_BAENDE : SURF= 80 : AREA=     0.585 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=AF02A_BAENDE : SURF= 81 : AREA=     0.585 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=AF02A_BAENDE : SURF= 82 : AREA=     0.585 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=AF02A_BAENDE : SURF= 83 : AREA=     0.585 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=AF01A_OFFENBAR : SURF= 84 : AREA=     1.274 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : ESHADE=0.8 : SHADECNTRL=ESHADE_INTERNAL
WINDOW=AF01A_FIX  : SURF= 85 : AREA=     1.274 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : ESHADE=0.8 : SHADECNTRL=ESHADE_INTERNAL
WINDOW=AF02A_BAENDE : SURF= 86 : AREA=     0.585 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=AF02A_BAENDE : SURF= 87 : AREA=     0.585 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=AF01A_OFFENBAR : SURF= 88 : AREA=     1.274 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : ESHADE=0.8 : SHADECNTRL=ESHADE_INTERNAL
WINDOW=AF02A_BAENDE : SURF= 89 : AREA=     0.585 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=AF02A_BAENDE : SURF= 90 : AREA=     0.585 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=AF01A_FIX  : SURF= 91 : AREA=     1.274 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : ESHADE=0.8 : SHADECNTRL=ESHADE_INTERNAL
WALL  =IW10       : SURF= 17 : AREA=     15.39 : ADJACENT=OG2_GANG : ADJ_SURF=53 : FRONT : COUPL=208
WALL  =FB01A      : SURF= 18 : AREA=     30.78 : BOUNDARY=IDENTICAL
 REGIME
 GAIN        = GAIN8      : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFIL_BEURO_OPERABLE
 VENTILATION = VENT_BURO
 COOLING     = BURO_MITTE
 HEATING     = BURO_MITTE
 CAPACITANCE = 525     : VOLUME= 87.723  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  7OG_MOTEUR  /  A i r n o d e  OG2_MOTEUR
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE 7OG_MOTEUR
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE OG2_MOTEUR
WALL  =FB01A      : SURF= 19 : AREA=     46.17 : BOUNDARY=IDENTICAL
WALL  =IW10       : SURF= 20 : AREA=    16.245 : ADJACENT=OG2_MITTE : ADJ_SURF=15 : BACK
WALL  =FB01A      : SURF= 21 : AREA=     46.17 : BOUNDARY=IDENTICAL
WALL  =IW10       : SURF= 22 : AREA=    16.245 : BOUNDARY=IDENTICAL
WALL  =AW02       : SURF= 23 : AREA=     8.421 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=AF02A_BAENDE : SURF= 92 : AREA=     0.585 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=AF02A_BAENDE : SURF= 93 : AREA=     0.585 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=AF02A_BAENDE : SURF= 94 : AREA=     0.585 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=AF02A_BAENDE : SURF= 95 : AREA=     0.585 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=AF02A_BAENDE : SURF= 96 : AREA=     0.585 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=AF02A_BAENDE : SURF= 97 : AREA=     0.585 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=AF01A_OFFENBAR : SURF= 98 : AREA=     1.274 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : ESHADE=0.8 : SHADECNTRL=ESHADE_INTERNAL
WINDOW=AF01A_FIX  : SURF= 99 : AREA=     1.274 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : ESHADE=0.8 : SHADECNTRL=ESHADE_INTERNAL
WINDOW=AF01A_OFFENBAR : SURF=100 : AREA=     1.274 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : ESHADE=0.8 : SHADECNTRL=ESHADE_INTERNAL
WINDOW=AF02A_BAENDE : SURF=101 : AREA=     0.585 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=AF02A_BAENDE : SURF=102 : AREA=     0.585 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=AF02A_BAENDE : SURF=103 : AREA=     0.585 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=AF01A_FIX  : SURF=104 : AREA=     1.274 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=AF02A_BAENDE : SURF=105 : AREA=     0.585 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=AF02A_BAENDE : SURF=106 : AREA=     0.585 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WINDOW=AF01A_OFFENBAR : SURF=107 : AREA=     1.274 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : ESHADE=0.8 : SHADECNTRL=ESHADE_INTERNAL
WINDOW=AF01A_FIX  : SURF=108 : AREA=     1.274 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : ESHADE=0.8 : SHADECNTRL=ESHADE_INTERNAL
WINDOW=AF02A_BAENDE : SURF=109 : AREA=     0.585 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WALL  =IW10       : SURF= 24 : AREA=    23.085 : ADJACENT=OG2_GANG : ADJ_SURF=52 : FRONT : COUPL=314
 REGIME
 GAIN        = GAIN7      : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFIL_BEURO_OPERABLE
 VENTILATION = VENT_BURO
 COOLING     = BURO_MOTE
 HEATING     = BURO_MOTER
 CAPACITANCE = 785     : VOLUME= 131.585 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  10OG_GANG  /  A i r n o d e  OG2_GANG
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE 10OG_GANG
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE OG2_GANG
WALL  =FB01A      : SURF= 25 : AREA=     69.48 : BOUNDARY=IDENTICAL
WALL  =IW10       : SURF= 26 : AREA=     10.26 : BOUNDARY=IDENTICAL
WALL  =IW10       : SURF= 27 : AREA=     16.53 : ADJACENT=OG2_ECK : ADJ_SURF=8 : BACK : COUPL=112
WALL  =IW10       : SURF= 28 : AREA=    55.005 : BOUNDARY=IDENTICAL
WALL  =AW02       : SURF= 29 : AREA=     3.774 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=AF02A_BAENDE : SURF=122 : AREA=     0.518 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=AF01A_OFFENBAR : SURF=123 : AREA=     1.127 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=0.8 : SHADECNTRL=ESHADE_INTERNAL
WINDOW=AF02A_BAENDE : SURF=124 : AREA=     0.517 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=AF02A_BAENDE : SURF=125 : AREA=     0.517 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=AF02A_BAENDE : SURF=126 : AREA=     0.517 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=AF01A_FIX  : SURF=127 : AREA=     1.127 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=0.8 : SHADECNTRL=ESHADE_INTERNAL
WINDOW=AF01A_OFFENBAR : SURF=128 : AREA=     1.127 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : ESHADE=0.8 : SHADECNTRL=ESHADE_INTERNAL
WINDOW=AF02A_BAENDE : SURF=129 : AREA=     0.518 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=AF02A_BAENDE : SURF=130 : AREA=     0.518 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WALL  =FB01A      : SURF= 30 : AREA=     69.48 : BOUNDARY=IDENTICAL
WALL  =IW10       : SURF= 52 : AREA=    23.085 : ADJACENT=OG2_MOTEUR : ADJ_SURF=24 : BACK : COUPL=157
WALL  =IW10       : SURF= 53 : AREA=     15.39 : ADJACENT=OG2_MITTE : ADJ_SURF=17 : BACK : COUPL=104
 REGIME
 GAIN        = GAIN10     : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFIL_BUERO
 VENTILATION = VENT_BURO
 COOLING     = BURO_GANG
 HEATING     = BURO_GANG
 CAPACITANCE = 237.622 : VOLUME= 198.018 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  3EG_WS1_NORD  /  A i r n o d e  EG_WS1_NORD
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE 3EG_WS1_NORD
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE EG_WS1_NORD
WALL  =FB03G_PARK : SURF= 31 : AREA=   360.207 : BOUNDARY=INPUT 1*TGROUND
WALL  =IW10       : SURF= 32 : AREA=    63.581 : ADJACENT=EG_WS2_NORD : ADJ_SURF=41 : FRONT
WALL  =IW10       : SURF= 33 : AREA=    106.71 : ADJACENT=EG_WS1_SUD : ADJ_SURF=65 : FRONT : COUPL=1906
WALL  =IW10       : SURF= 34 : AREA=     19.53 : ADJACENT=EG_LAGER : ADJ_SURF=6 : BACK
WALL  =FB01A      : SURF= 35 : AREA=   360.207 : BOUNDARY=IDENTICAL
WALL  =IW10       : SURF= 36 : AREA=    106.71 : BOUNDARY=IDENTICAL
WALL  =IW10       : SURF= 55 : AREA=    44.051 : BOUNDARY=IDENTICAL
 REGIME
 GAIN        = GAIN3      : SCALE= 1 : GEOPOS= 0
 VENTILATION = VENT_WS
 COOLING     = KUHL_WS1NORD
 HEATING     = HTG_WS1NORD
 CAPACITANCE = 5625    : VOLUME= 1563.3  : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  5EG_WS2_NORD  /  A i r n o d e  EG_WS2_NORD
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE 5EG_WS2_NORD
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE EG_WS2_NORD
WALL  =FB03G_PARK : SURF= 37 : AREA=   123.536 : BOUNDARY=INPUT 1*TGROUND
WALL  =IW10       : SURF= 38 : AREA=   135.462 : ADJACENT=EG_WS2_SUD : ADJ_SURF=58 : FRONT : COUPL=2380
WALL  =FB01A      : SURF= 39 : AREA=   457.263 : BOUNDARY=IDENTICAL
WALL  =IW10       : SURF= 40 : AREA=    63.581 : BOUNDARY=IDENTICAL
WALL  =IW10       : SURF= 41 : AREA=    63.581 : ADJACENT=EG_WS1_NORD : ADJ_SURF=32 : BACK
WALL  =IW10       : SURF= 42 : AREA=   135.462 : BOUNDARY=IDENTICAL
WALL  =FB03G_V1_KONDITION : SURF= 67 : AREA=   333.727 : BOUNDARY=IDENTICAL
 REGIME
 GAIN        = GAIN5      : SCALE= 1 : GEOPOS= 0
 VENTILATION = VENT_WS
 COOLING     = KUHL_WS2NORD
 HEATING     = HTG_WS2NORD
 CAPACITANCE = 7143    : VOLUME= 1984.52 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  4EG_WS2_SUD  /  A i r n o d e  EG_WS2_SUD
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE 4EG_WS2_SUD
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE EG_WS2_SUD
WALL  =IW10       : SURF= 43 : AREA=    64.666 : ADJACENT=EG_WS1_SUD : ADJ_SURF=61 : FRONT
WALL  =AW02       : SURF= 44 : AREA=    78.405 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=AF05A_WERKSTATT : SURF=135 : AREA=      7.25 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=AF05A_WERKSTATT : SURF=137 : AREA=    49.807 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WALL  =FB01A      : SURF= 51 : AREA=   465.066 : BOUNDARY=IDENTICAL
WALL  =FB03G_V1_KONDITION : SURF= 56 : AREA=   339.422 : BOUNDARY=IDENTICAL
WALL  =IW10       : SURF= 57 : AREA=    57.011 : ADJACENT=EG_WS2_L : ADJ_SURF=49 : FRONT : COUPL=158
WALL  =IW10       : SURF= 58 : AREA=   135.462 : ADJACENT=EG_WS2_NORD : ADJ_SURF=38 : BACK : COUPL=2380
WALL  =AW02       : SURF= 59 : AREA=     7.655 : EXTERNAL : ORI=E_270_90 : FSKY=0.5
WALL  =FB03G_PARK : SURF= 66 : AREA=   125.644 : BOUNDARY=INPUT 1*TGROUND
 REGIME
 GAIN        = GAIN4      : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFIL_WERKSTATT
 VENTILATION = VENT_WS
 COOLING     = KUHL_WS2SUD
 HEATING     = HTG_WS2SUD
 CAPACITANCE = 7266    : VOLUME= 2018.39 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  6EG_WS2_L  /  A i r n o d e  EG_WS2_L
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE 6EG_WS2_L
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE EG_WS2_L
WALL  =FB01A      : SURF= 45 : AREA=    30.476 : BOUNDARY=IDENTICAL
WALL  =AW02       : SURF= 46 : AREA=    57.011 : EXTERNAL : ORI=E_270_90 : FSKY=0.5
WALL  =FB01A      : SURF= 47 : AREA=    30.476 : BOUNDARY=IDENTICAL
WALL  =IW10       : SURF= 48 : AREA=    10.069 : BOUNDARY=IDENTICAL
WALL  =IW10       : SURF= 49 : AREA=    57.011 : ADJACENT=EG_WS2_SUD : ADJ_SURF=57 : BACK : COUPL=158
WALL  =AW02       : SURF= 50 : AREA=     4.823 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=AF05A_WERKSTATT : SURF=138 : AREA=     5.246 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
 REGIME
 GAIN        = GAIN6      : SCALE= 1 : GEOPOS= 0
 VENTILATION = VENT_WS
 COOLING     = KUHL_WS2L
 HEATING     = HTG_WS2L
 CAPACITANCE = 474     : VOLUME= 132.266 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  2EG_WS1_SUD  /  A i r n o d e  EG_WS1_SUD
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE 2EG_WS1_SUD
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE EG_WS1_SUD
WALL  =FB01A      : SURF= 60 : AREA=   366.354 : BOUNDARY=INPUT 1*TGROUND
WALL  =IW10       : SURF= 61 : AREA=    64.666 : ADJACENT=EG_WS2_SUD : ADJ_SURF=43 : BACK
WALL  =AW07       : SURF= 62 : AREA=    71.085 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=AF05A_WERKSTATT : SURF=133 : AREA=    35.625 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WALL  =FB01A      : SURF= 63 : AREA=   366.354 : BOUNDARY=IDENTICAL
WALL  =IW10       : SURF= 64 : AREA=    64.666 : ADJACENT=EG_LAGER : ADJ_SURF=54 : BACK : COUPL=434
WALL  =IW10       : SURF= 65 : AREA=    106.71 : ADJACENT=EG_WS1_NORD : ADJ_SURF=33 : BACK : COUPL=1906
 REGIME
 GAIN        = GAIN2      : SCALE= 1 : GEOPOS= 0
 INFILTRATION= INFIL_WERKSTATT
 VENTILATION = VENT_WS
 COOLING     = KUHL_WS1SUD
 HEATING     = HTG_WS1SUD
 CAPACITANCE = 1907.97 : VOLUME= 1589.97 : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  O u t p u t s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
OUTPUTS
 TRANSFER : TIMEBASE=1.000
 AIRNODES = EG_LAGER OG2_ECK OG2_MITTE OG2_MOTEUR OG2_GANG EG_WS1_NORD EG_WS2_NORD EG_WS2_SUD EG_WS2_L EG_WS1_SUD 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  29 : ABSHUM - absolute humidity of airnode air
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        =  31 : QCOOL - sensible cooling demand of airnode (positive values)
        =  74 : QTSPAS - total solar radiation passing (trans+abs) the glass surface of external windows of airnode
 AIRNODES = OG2_ECK 
 NTYPES = 101 : SURF = 114,  : OSHADB - Total external shading factor of window for direct radiation incl. geomtric shading
        = 101 : SURF = 73,  : OSHADB - Total external shading factor of window for direct radiation incl. geomtric shading
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  E n d
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
END

_EXTENSION_WINPOOL_START_
Window 5.2  v5.2.17  DOE-2 Data File : Multi Band Calculation
Unit System : SI
Name        : DOE-2 WINDOW LIB
Desc        : ASH140 DBLE - MOD
Window ID   : 6001
Tilt        : 90.0
Glazings    : 2
Frame       :  2 Al w/break            5.680
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       13.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.747 0.747 0.745 0.740 0.730 0.707 0.652 0.517 0.263 0.000 0.652
Abs1  0.064 0.065 0.066 0.068 0.071 0.075 0.080 0.086 0.094 0.000 0.080
Abs2  0.052 0.053 0.053 0.055 0.057 0.058 0.059 0.054 0.041 0.000 0.059
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.136 0.136 0.136 0.137 0.143 0.160 0.210 0.343 0.602 1.000 0.210
Rbsol 0.136 0.136 0.136 0.137 0.143 0.160 0.210 0.343 0.602 1.000 0.210
Tvis  0.747 0.747 0.745 0.740 0.730 0.707 0.652 0.517 0.263 0.000 0.652
Rfvis 0.136 0.136 0.136 0.137 0.143 0.160 0.210 0.343 0.602 1.000 0.210
Rbvis 0.136 0.136 0.136 0.137 0.143 0.160 0.210 0.343 0.602 1.000 0.210
SHGC  0.789 0.789 0.787 0.782 0.769 0.739 0.668 0.519 0.267 0.000 0.688
SC: 0.81
Layer ID#         9991     9991        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      3.2      3.2        0        0        0        0
Cond(W/m2-K     ) 333.9    333.9        0        0        0        0
Spectral File         None         None         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.39  2.43  2.12 2.12  2.24 2.24  2.32 2.32  2.49 2.49
0        6.71  30.84  3.23  2.58  2.72 2.72  2.80 2.80  2.89 2.89  3.13 3.13
783        0.00   4.00  3.52  2.03  2.12 2.12  2.24 2.24  2.32 2.32  2.49 2.49
783        6.71  30.84  3.27  2.39  2.72 2.72  2.80 2.80  2.89 2.89  3.13 3.13
WINDOW 4.1  DOE-2 Data File : Multi Band Calculation
Unit System : SI
Name        : TRNSYS15 WINDOW LIB
Desc        : Pilkington OPTITHERM Coating#2#5 4/16/4/16/4
Window ID   : 12007
Tilt        : 90.0
Glazings    : 3
Frame       : 11 TRNSYS WIN - 1        2.270
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1600.0 mm
Total Width : 1250.0 mm
Glass Height: 1460.3 mm
Glass Width : 1110.3 mm
Mullion     : None
Gap        Thick   Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     16.0 0.01620  5.000  2.110  6.300  1.780 -0.0060  0.680 0.00066
2 Argon     16.0 0.01620  5.000  2.110  6.300  1.780 -0.0060  0.680 0.00066
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.387 0.386 0.382 0.376 0.367 0.348 0.304 0.216 0.086 0.000 0.321
Abs1  0.186 0.187 0.188 0.191 0.194 0.199 0.206 0.214 0.206 0.000 0.196
Abs2  0.077 0.078 0.079 0.081 0.084 0.088 0.092 0.095 0.081 0.000 0.085
Abs3  0.079 0.080 0.081 0.081 0.079 0.076 0.072 0.059 0.029 0.000 0.072
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.270 0.270 0.270 0.270 0.275 0.288 0.326 0.417 0.598 1.000 0.316
Rbsol 0.327 0.326 0.325 0.326 0.332 0.349 0.394 0.497 0.690 1.000 0.379
Tvis  0.643 0.642 0.637 0.628 0.612 0.576 0.492 0.339 0.138 0.000 0.530
Rfvis 0.152 0.151 0.152 0.155 0.165 0.195 0.269 0.417 0.639 1.000 0.237
Rbvis 0.152 0.151 0.151 0.155 0.167 0.199 0.275 0.427 0.667 1.000 0.242
SHGC  0.501 0.501 0.499 0.494 0.485 0.465 0.419 0.321 0.158 0.000 0.433
SC: 0.50
Layer ID#         4060F    4046     4068        0        0        0
Tir              0.000    0.000    0.000        0        0        0
Emis F           0.840    0.840    0.090        0        0        0
Emis B           0.090    0.840    0.840        0        0        0
Thickness(mm)      4.0      4.0      4.0        0        0        0
Cond(W/m2-C     ) 225.0    225.0    225.0        0        0        0
Spectral File     None     None     None     None     None     None
Overall and Center of Glass Ig U-values (W/m2-C)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-C)
0        0.00  12.25  3.21  7.25  0.73 0.73  0.66 0.66  0.69 0.69  0.72 0.72
0        6.71  25.47  3.19  7.26  0.75 0.75  0.68 0.68  0.70 0.70  0.73 0.73
783        0.00  12.25  3.43  7.95  0.80 0.80  0.84 0.84  0.86 0.86  0.88 0.88
783        6.71  25.47  3.32  7.87  0.81 0.81  0.84 0.84  0.87 0.87  0.91 0.91
WINDOW 4.1  DOE-2 Data File : Multi Band Calculation
Unit System : SI
Name        : TRNSYS15 WINDOW LIB
Desc        : Interpane IPLUS Neutral R #2  4/16/4
Window ID   : 14002
Tilt        : 90.0
Glazings    : 2
Frame       : 11 TRNSYS WIN - 1        2.270
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1600.0 mm
Total Width : 1250.0 mm
Glass Height: 1460.3 mm
Glass Width : 1110.3 mm
Mullion     : None
Gap        Thick   Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     16.0 0.01620  5.000  2.110  6.300  1.780 -0.0060  0.680 0.00066
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.462 0.465 0.458 0.450 0.438 0.415 0.364 0.266 0.125 0.000 0.386
Abs1  0.243 0.246 0.254 0.260 0.262 0.266 0.283 0.302 0.259 0.002 0.265
Abs2  0.028 0.028 0.028 0.029 0.029 0.030 0.029 0.026 0.019 0.000 0.028
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.267 0.261 0.259 0.261 0.271 0.289 0.324 0.406 0.597 0.998 0.311
Rbsol 0.317 0.312 0.311 0.312 0.319 0.336 0.375 0.470 0.661 0.999 0.362
Tvis  0.758 0.762 0.752 0.738 0.720 0.682 0.597 0.434 0.203 0.000 0.633
Rfvis 0.114 0.107 0.104 0.107 0.119 0.144 0.193 0.301 0.533 0.999 0.174
Rbvis 0.132 0.126 0.125 0.129 0.143 0.173 0.238 0.384 0.655 1.000 0.214
SHGC  0.499 0.502 0.496 0.488 0.476 0.454 0.403 0.304 0.155 0.000 0.424
SC: 0.50
Layer ID#         3302F    3300        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.048    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-C     ) 200.0    200.0        0        0        0        0
Spectral FileIPIPLR4.INTIP_KLAR4.INT     None     None     None     None
Overall and Center of Glass Ig U-values (W/m2-C)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-C)
0        0.00  12.25  3.24  7.56  1.35 1.35  1.03 1.03  1.06 1.06  1.17 1.17
0        6.71  25.47  3.21  7.58  1.41 1.41  1.06 1.06  1.08 1.08  1.21 1.21
783        0.00  12.25  3.45  6.96  1.26 1.26  1.08 1.08  1.15 1.15  1.33 1.33
783        6.71  25.47  3.33  7.21  1.38 1.38  1.09 1.09  1.14 1.14  1.31 1.31
*** END OF LIBRARY ***
***************************************************************************************************
*WinID   Description                              Design         U-Value g-value T-sol Rf-sol T-vis
***************************************************************************************************
  6001   ASH140 DBLE - MOD                        3.2/13/3.2       2.89  0.789  0.747  0.136  0.747
 12007   Pilkington OPTITHERM Coating#2#5 4/16/4/16/4  4/16/4/16/4      0.7  0.501  0.387  0.27  0.643
 14002   Interpane IPLUS Neutral R #2  4/16/4     4/16/4           1.08  0.499  0.462  0.267  0.758
_EXTENSION_WINPOOL_END_

_EXTENSION_BuildingGeometry_START_
vertex 1 -19.391404282028 9.727102377158 -0.000000000001
vertex 2 -19.391404282028 -9.672899158538 -0.000000000001
vertex 3 -27.991404290401 -9.672899158538 -0.000000000001
vertex 4 -27.991404290401 9.727102377158 -0.000000000001
vertex 5 -19.391404282028 9.727102377158 4.339999999999
vertex 6 -27.991404290401 9.727102377158 4.339999999999
vertex 7 -27.991404290401 -9.672899158538 4.339999999999
vertex 8 -19.391404282028 -9.672899158538 4.339999999999
vertex 9 -19.391404282028 5.227100841748 4.339999999999
vertex 10 -19.391404282028 5.227100841748 -0.000000000001
vertex 11 -1.934404301701 -9.462441798160 8.739999999994
vertex 12 -1.934404301701 -15.262441798160 8.739999999990
vertex 13 -7.634404301701 -15.262441798160 8.739999999992
vertex 14 -7.634404301701 -9.462441798160 8.739999999992
vertex 15 -1.934404301701 -15.262441798161 11.589999999999
vertex 16 -1.934404301701 -9.462441798161 11.590000000002
vertex 17 -7.634404301701 -9.462441798161 11.590000000001
vertex 18 -7.634404301701 -15.262441798161 11.590000000001
vertex 19 -7.209404301701 -15.262441798157 11.554999999992
vertex 20 -7.209404301701 -15.262441798157 11.104999999992
vertex 21 -5.934404301701 -15.262441798157 11.104999999992
vertex 22 -5.934404301701 -15.262441798157 11.554999999992
vertex 23 -5.884404301701 -15.262441798157 11.554999999992
vertex 24 -5.884404301701 -15.262441798157 11.104999999992
vertex 25 -4.609404301701 -15.262441798157 11.104999999992
vertex 26 -4.609404301701 -15.262441798157 11.554999999992
vertex 27 -4.559404301701 -15.262441798157 11.554999999992
vertex 28 -4.559404301701 -15.262441798157 11.104999999992
vertex 29 -3.284404301701 -15.262441798157 11.104999999992
vertex 30 -3.284404301701 -15.262441798157 11.554999999992
vertex 31 -3.234404301701 -15.262441798157 11.554999999992
vertex 32 -3.234404301701 -15.262441798157 11.104999999992
vertex 33 -1.959404301701 -15.262441798157 11.104999999992
vertex 34 -1.959404301701 -15.262441798157 11.554999999992
vertex 35 -3.234404301701 -15.262441798157 10.654999999992
vertex 36 -3.234404301701 -15.262441798157 9.674999999992
vertex 37 -1.959404301701 -15.262441798157 9.674999999992
vertex 38 -1.959404301701 -15.262441798157 10.654999999992
vertex 39 -4.559404301701 -15.262441798157 10.654999999992
vertex 40 -4.559404301701 -15.262441798157 9.674999999992
vertex 41 -3.284404301701 -15.262441798157 9.674999999992
vertex 42 -3.284404301701 -15.262441798157 10.654999999992
vertex 43 -5.884404301701 -15.262441798157 10.654999999992
vertex 44 -5.884404301701 -15.262441798157 9.674999999992
vertex 45 -4.609404301701 -15.262441798157 9.674999999992
vertex 46 -4.609404301701 -15.262441798157 10.654999999992
vertex 47 -7.209404301701 -15.262441798157 10.654999999992
vertex 48 -7.209404301701 -15.262441798157 9.674999999992
vertex 49 -5.934404301701 -15.262441798157 9.674999999992
vertex 50 -5.934404301701 -15.262441798157 10.654999999992
vertex 51 -7.209404301701 -15.262441798157 9.249999999992
vertex 52 -7.209404301701 -15.262441798157 8.799999999992
vertex 53 -5.934404301701 -15.262441798157 8.799999999992
vertex 54 -5.934404301701 -15.262441798157 9.249999999992
vertex 55 -5.884404301701 -15.262441798157 9.249999999992
vertex 56 -5.884404301701 -15.262441798157 8.799999999992
vertex 57 -4.609404301701 -15.262441798157 8.799999999992
vertex 58 -4.609404301701 -15.262441798157 9.249999999992
vertex 59 -4.559404301701 -15.262441798157 9.249999999992
vertex 60 -4.559404301701 -15.262441798157 8.799999999992
vertex 61 -3.284404301701 -15.262441798157 8.799999999992
vertex 62 -3.284404301701 -15.262441798157 9.249999999992
vertex 63 -3.234404301701 -15.262441798157 9.249999999992
vertex 64 -3.234404301701 -15.262441798157 8.799999999992
vertex 65 -1.959404301701 -15.262441798157 8.799999999992
vertex 66 -1.959404301701 -15.262441798157 9.249999999992
vertex 67 -7.584404301701 -15.262441798157 11.554999999992
vertex 68 -7.584404301701 -15.262441798157 11.104999999992
vertex 69 -7.259404301701 -15.262441798157 11.104999999992
vertex 70 -7.259404301701 -15.262441798157 11.554999999992
vertex 71 -7.584404301701 -15.262441798157 10.654999999992
vertex 72 -7.584404301701 -15.262441798157 9.674999999992
vertex 73 -7.259404301701 -15.262441798157 9.674999999992
vertex 74 -7.259404301701 -15.262441798157 10.654999999992
vertex 75 -7.584404301701 -15.262441798157 9.249999999992
vertex 76 -7.584404301701 -15.262441798157 8.799999999992
vertex 77 -7.259404301701 -15.262441798157 8.799999999992
vertex 78 -7.259404301701 -15.262441798157 9.249999999992
vertex 79 -7.634404301701 -9.487441798161 10.654999999992
vertex 80 -7.634404301701 -9.487441798161 9.674999999992
vertex 81 -7.634404301701 -10.787441798161 9.674999999992
vertex 82 -7.634404301701 -10.787441798161 10.654999999992
vertex 83 -7.634404301701 -9.487441798161 11.554999999992
vertex 84 -7.634404301701 -9.487441798161 11.104999999992
vertex 85 -7.634404301701 -10.787441798161 11.104999999992
vertex 86 -7.634404301701 -10.787441798161 11.554999999992
vertex 87 -7.634404301701 -9.487441798161 9.249999999992
vertex 88 -7.634404301701 -9.487441798161 8.799999999992
vertex 89 -7.634404301701 -10.787441798161 8.799999999992
vertex 90 -7.634404301701 -10.787441798161 9.249999999992
vertex 91 -7.634404301701 -10.837441798161 10.654999999992
vertex 92 -7.634404301701 -10.837441798161 9.674999999992
vertex 93 -7.634404301701 -12.137441798161 9.674999999992
vertex 94 -7.634404301701 -12.137441798161 10.654999999992
vertex 95 -7.634404301701 -10.837441798161 11.554999999992
vertex 96 -7.634404301701 -10.837441798161 11.104999999992
vertex 97 -7.634404301701 -12.137441798161 11.104999999992
vertex 98 -7.634404301701 -12.137441798161 11.554999999992
vertex 99 -7.634404301701 -12.187441798161 10.654999999992
vertex 100 -7.634404301701 -12.187441798161 9.674999999992
vertex 101 -7.634404301701 -13.487441798161 9.674999999992
vertex 102 -7.634404301701 -13.487441798161 10.654999999992
vertex 103 -7.634404301701 -12.187441798161 11.554999999992
vertex 104 -7.634404301701 -12.187441798161 11.104999999992
vertex 105 -7.634404301701 -13.487441798161 11.104999999992
vertex 106 -7.634404301701 -13.487441798161 11.554999999992
vertex 107 -7.634404301701 -13.537441798161 11.554999999992
vertex 108 -7.634404301701 -13.537441798161 11.104999999992
vertex 109 -7.634404301701 -14.837441798161 11.104999999992
vertex 110 -7.634404301701 -14.837441798161 11.554999999992
vertex 111 -7.634404301701 -13.537441798161 10.654999999992
vertex 112 -7.634404301701 -13.537441798161 9.674999999992
vertex 113 -7.634404301701 -14.837441798160 9.674999999992
vertex 114 -7.634404301701 -14.837441798160 10.654999999992
vertex 115 -7.634404301701 -13.537441798161 9.249999999992
vertex 116 -7.634404301701 -13.537441798161 8.799999999992
vertex 117 -7.634404301701 -14.837441798160 8.799999999992
vertex 118 -7.634404301701 -14.837441798160 9.249999999992
vertex 119 -7.634404301701 -12.187441798161 9.249999999992
vertex 120 -7.634404301701 -12.187441798161 8.799999999992
vertex 121 -7.634404301701 -13.487441798161 8.799999999992
vertex 122 -7.634404301701 -13.487441798161 9.249999999992
vertex 123 -7.634404301701 -10.837441798161 9.249999999992
vertex 124 -7.634404301701 -10.837441798161 8.799999999992
vertex 125 -7.634404301701 -12.137441798161 8.799999999992
vertex 126 -7.634404301701 -12.137441798161 9.249999999992
vertex 127 -7.634404301701 -14.887441798161 11.554999999992
vertex 128 -7.634404301701 -14.887441798161 11.104999999992
vertex 129 -7.634404301701 -15.212441798161 11.104999999992
vertex 130 -7.634404301701 -15.212441798161 11.554999999992
vertex 131 -7.634404301701 -14.887441798161 10.654999999992
vertex 132 -7.634404301701 -14.887441798161 9.674999999992
vertex 133 -7.634404301701 -15.212441798160 9.674999999992
vertex 134 -7.634404301701 -15.212441798160 10.654999999992
vertex 135 -7.634404301701 -14.887441798161 9.249999999992
vertex 136 -7.634404301701 -14.887441798161 8.799999999992
vertex 137 -7.634404301701 -15.212441798160 8.799999999992
vertex 138 -7.634404301701 -15.212441798160 9.249999999992
vertex 139 -1.934404301701 -4.062441798160 8.739999999996
vertex 140 -1.934404301701 -9.462441798160 8.739999999998
vertex 141 -7.634404301701 -9.462441798160 8.739999999998
vertex 142 -7.634404301701 -4.062441798160 8.740000000001
vertex 143 -7.634404301700 -9.462441798160 11.590000000005
vertex 144 -1.934404301699 -9.462441798160 11.590000000005
vertex 145 -1.934404301699 -4.062441798160 11.590000000003
vertex 146 -7.634404301700 -4.062441798160 11.590000000009
vertex 147 -7.634404301704 -4.087441798161 11.554999999992
vertex 148 -7.634404301704 -4.087441798161 11.104999999992
vertex 149 -7.634404301704 -5.387441798161 11.104999999992
vertex 150 -7.634404301704 -5.387441798161 11.554999999992
vertex 151 -7.634404301704 -5.437441798161 11.554999999992
vertex 152 -7.634404301704 -5.437441798161 11.104999999992
vertex 153 -7.634404301704 -6.737441798161 11.104999999992
vertex 154 -7.634404301704 -6.737441798161 11.554999999992
vertex 155 -7.634404301704 -6.787441798161 11.554999999992
vertex 156 -7.634404301704 -6.787441798161 11.104999999992
vertex 157 -7.634404301704 -8.087441798161 11.104999999992
vertex 158 -7.634404301704 -8.087441798161 11.554999999992
vertex 159 -7.634404301704 -8.137441798161 11.554999999992
vertex 160 -7.634404301704 -8.137441798161 11.104999999992
vertex 161 -7.634404301704 -9.437441798161 11.104999999992
vertex 162 -7.634404301704 -9.437441798161 11.554999999992
vertex 163 -7.634404301704 -8.137441798161 10.654999999992
vertex 164 -7.634404301704 -8.137441798161 9.674999999992
vertex 165 -7.634404301704 -9.437441798161 9.674999999992
vertex 166 -7.634404301704 -9.437441798161 10.654999999992
vertex 167 -7.634404301704 -6.787441798161 10.654999999992
vertex 168 -7.634404301704 -6.787441798161 9.674999999992
vertex 169 -7.634404301704 -8.087441798161 9.674999999992
vertex 170 -7.634404301704 -8.087441798161 10.654999999992
vertex 171 -7.634404301704 -6.787441798161 9.249999999992
vertex 172 -7.634404301704 -6.787441798161 8.799999999992
vertex 173 -7.634404301704 -8.087441798161 8.799999999992
vertex 174 -7.634404301704 -8.087441798161 9.249999999992
vertex 175 -7.634404301704 -8.137441798161 9.249999999992
vertex 176 -7.634404301704 -8.137441798161 8.799999999992
vertex 177 -7.634404301704 -9.437441798161 8.799999999992
vertex 178 -7.634404301704 -9.437441798161 9.249999999992
vertex 179 -7.634404301704 -5.437441798161 10.654999999992
vertex 180 -7.634404301704 -5.437441798161 9.674999999992
vertex 181 -7.634404301704 -6.737441798161 9.674999999992
vertex 182 -7.634404301704 -6.737441798161 10.654999999992
vertex 183 -7.634404301704 -5.437441798161 9.249999999992
vertex 184 -7.634404301704 -5.437441798161 8.799999999992
vertex 185 -7.634404301704 -6.737441798161 8.799999999992
vertex 186 -7.634404301704 -6.737441798161 9.249999999992
vertex 187 -7.634404301704 -4.087441798161 9.249999999992
vertex 188 -7.634404301704 -4.087441798161 8.799999999992
vertex 189 -7.634404301704 -5.387441798161 8.799999999992
vertex 190 -7.634404301704 -5.387441798161 9.249999999992
vertex 191 -7.634404301704 -4.087441798161 10.654999999992
vertex 192 -7.634404301704 -4.087441798161 9.674999999992
vertex 193 -7.634404301704 -5.387441798161 9.674999999992
vertex 194 -7.634404301704 -5.387441798161 10.654999999992
vertex 195 -1.934404301701 4.037558201840 8.740000000002
vertex 196 -1.934404301701 -4.062441798160 8.739999999998
vertex 197 -7.634404301701 4.037558201840 8.740000000001
vertex 198 -7.634404301700 -4.062441798161 11.590000000012
vertex 199 -1.934404301700 -4.062441798161 11.590000000010
vertex 200 -7.634404301700 4.037558201839 11.590000000012
vertex 201 -1.934404301700 4.037558201839 11.590000000014
vertex 202 -7.634404301704 4.012558201839 11.554999999992
vertex 203 -7.634404301704 4.012558201839 11.104999999992
vertex 204 -7.634404301704 2.712558201839 11.104999999992
vertex 205 -7.634404301704 2.712558201839 11.554999999992
vertex 206 -7.634404301704 2.662558201839 11.554999999992
vertex 207 -7.634404301704 2.662558201839 11.104999999992
vertex 208 -7.634404301704 1.362558201839 11.104999999992
vertex 209 -7.634404301704 1.362558201839 11.554999999992
vertex 210 -7.634404301704 1.312558201839 11.554999999992
vertex 211 -7.634404301704 1.312558201839 11.104999999992
vertex 212 -7.634404301704 0.012558201839 11.104999999992
vertex 213 -7.634404301704 0.012558201839 11.554999999992
vertex 214 -7.634404301704 -0.037441798161 11.554999999992
vertex 215 -7.634404301704 -0.037441798161 11.104999999992
vertex 216 -7.634404301704 -1.337441798161 11.104999999992
vertex 217 -7.634404301704 -1.337441798161 11.554999999992
vertex 218 -7.634404301704 -1.387441798161 11.554999999992
vertex 219 -7.634404301704 -1.387441798161 11.104999999992
vertex 220 -7.634404301704 -2.687441798161 11.104999999992
vertex 221 -7.634404301704 -2.687441798161 11.554999999992
vertex 222 -7.634404301704 -2.737441798161 11.554999999992
vertex 223 -7.634404301704 -2.737441798161 11.104999999992
vertex 224 -7.634404301704 -4.037441798161 11.104999999992
vertex 225 -7.634404301704 -4.037441798161 11.554999999992
vertex 226 -7.634404301704 -2.737441798161 10.654999999992
vertex 227 -7.634404301704 -2.737441798161 9.674999999992
vertex 228 -7.634404301704 -4.037441798161 9.674999999992
vertex 229 -7.634404301704 -4.037441798161 10.654999999992
vertex 230 -7.634404301704 -1.387441798161 10.654999999992
vertex 231 -7.634404301704 -1.387441798161 9.674999999992
vertex 232 -7.634404301704 -2.687441798161 9.674999999992
vertex 233 -7.634404301704 -2.687441798161 10.654999999992
vertex 234 -7.634404301704 -0.037441798161 10.654999999992
vertex 235 -7.634404301704 -0.037441798161 9.674999999992
vertex 236 -7.634404301704 -1.337441798161 9.674999999992
vertex 237 -7.634404301704 -1.337441798161 10.654999999992
vertex 238 -7.634404301704 -0.037441798161 9.249999999992
vertex 239 -7.634404301704 -0.037441798161 8.799999999992
vertex 240 -7.634404301704 -1.337441798161 8.799999999992
vertex 241 -7.634404301704 -1.337441798161 9.249999999992
vertex 242 -7.634404301704 -1.387441798161 9.249999999992
vertex 243 -7.634404301704 -1.387441798161 8.799999999992
vertex 244 -7.634404301704 -2.687441798161 8.799999999992
vertex 245 -7.634404301704 -2.687441798161 9.249999999992
vertex 246 -7.634404301704 -2.737441798161 9.249999999992
vertex 247 -7.634404301704 -2.737441798161 8.799999999992
vertex 248 -7.634404301704 -4.037441798161 8.799999999992
vertex 249 -7.634404301704 -4.037441798161 9.249999999992
vertex 250 -7.634404301704 1.312558201839 10.654999999992
vertex 251 -7.634404301704 1.312558201839 9.674999999992
vertex 252 -7.634404301704 0.012558201839 9.674999999992
vertex 253 -7.634404301704 0.012558201839 10.654999999992
vertex 254 -7.634404301704 1.312558201839 9.249999999992
vertex 255 -7.634404301704 1.312558201839 8.799999999992
vertex 256 -7.634404301704 0.012558201839 8.799999999992
vertex 257 -7.634404301704 0.012558201839 9.249999999992
vertex 258 -7.634404301704 2.662558201839 9.249999999992
vertex 259 -7.634404301704 2.662558201839 8.799999999992
vertex 260 -7.634404301704 1.362558201839 8.799999999992
vertex 261 -7.634404301704 1.362558201839 9.249999999992
vertex 262 -7.634404301704 2.662558201839 10.654999999992
vertex 263 -7.634404301704 2.662558201839 9.674999999992
vertex 264 -7.634404301704 1.362558201839 9.674999999992
vertex 265 -7.634404301704 1.362558201839 10.654999999992
vertex 266 -7.634404301704 4.012558201839 10.654999999992
vertex 267 -7.634404301704 4.012558201839 9.674999999992
vertex 268 -7.634404301704 2.712558201839 9.674999999992
vertex 269 -7.634404301704 2.712558201839 10.654999999992
vertex 270 -7.634404301704 4.012558201839 9.249999999992
vertex 271 -7.634404301704 4.012558201839 8.799999999992
vertex 272 -7.634404301704 2.712558201839 8.799999999992
vertex 273 -7.634404301704 2.712558201839 9.249999999992
vertex 274 1.665595698299 4.037558201840 8.739999999997
vertex 275 1.665595698299 -15.262441798160 8.739999999997
vertex 276 -1.934404301701 -15.262441798160 8.739999999992
vertex 277 -1.934404301701 4.037558201840 8.740000000003
vertex 278 1.665595698299 4.037558201839 11.590000000001
vertex 279 -1.934404301701 4.037558201839 11.590000000007
vertex 280 -1.934404301701 -15.262441798161 11.589999999996
vertex 281 1.665595698299 -15.262441798161 11.590000000001
vertex 282 -1.909404301701 -15.262441798157 11.554999999992
vertex 283 -1.909404301701 -15.262441798157 11.104999999992
vertex 284 -0.759404301701 -15.262441798157 11.104999999992
vertex 285 -0.759404301701 -15.262441798157 11.554999999992
vertex 286 -1.909404301701 -15.262441798157 10.654999999992
vertex 287 -1.909404301701 -15.262441798157 9.674999999992
vertex 288 -0.759404301701 -15.262441798157 9.674999999992
vertex 289 -0.759404301701 -15.262441798157 10.654999999992
vertex 290 -1.909404301701 -15.262441798157 9.249999999992
vertex 291 -1.909404301701 -15.262441798157 8.799999999992
vertex 292 -0.759404301701 -15.262441798157 8.799999999992
vertex 293 -0.759404301701 -15.262441798157 9.249999999992
vertex 294 -0.709404301701 -15.262441798157 9.249999999992
vertex 295 -0.709404301701 -15.262441798157 8.799999999992
vertex 296 0.440595698299 -15.262441798157 8.799999999992
vertex 297 0.440595698299 -15.262441798157 9.249999999992
vertex 298 0.490595698299 -15.262441798157 9.249999999992
vertex 299 0.490595698299 -15.262441798157 8.799999999992
vertex 300 1.640595698299 -15.262441798157 8.799999999992
vertex 301 1.640595698299 -15.262441798157 9.249999999992
vertex 302 0.490595698299 -15.262441798157 10.654999999992
vertex 303 0.490595698299 -15.262441798157 9.674999999992
vertex 304 1.640595698299 -15.262441798157 9.674999999992
vertex 305 1.640595698299 -15.262441798157 10.654999999992
vertex 306 -0.709404301701 -15.262441798157 10.654999999992
vertex 307 -0.709404301701 -15.262441798157 9.674999999992
vertex 308 0.440595698299 -15.262441798157 9.674999999992
vertex 309 0.440595698299 -15.262441798157 10.654999999992
vertex 310 -0.709404301701 -15.262441798157 11.554999999992
vertex 311 -0.709404301701 -15.262441798157 11.104999999992
vertex 312 0.440595698299 -15.262441798157 11.104999999992
vertex 313 0.440595698299 -15.262441798157 11.554999999992
vertex 314 0.490595698299 -15.262441798157 11.554999999992
vertex 315 0.490595698299 -15.262441798157 11.104999999992
vertex 316 1.640595698299 -15.262441798157 11.104999999992
vertex 317 1.640595698299 -15.262441798157 11.554999999992
vertex 318 5.196095717371 19.877100782708 -0.000000000001
vertex 319 5.196095717371 5.227100841748 -0.000000000001
vertex 320 -19.391404282028 19.877100782708 -0.000000000001
vertex 321 5.196095717371 5.227100841748 4.339999999999
vertex 322 5.196095717371 19.877100782708 4.339999999999
vertex 323 -19.391404282028 19.877100782708 4.339999999999
vertex 324 13.628596336972 19.877100782708 -0.000000000001
vertex 325 13.628596336972 5.227100841748 -0.000000000001
vertex 326 36.408596336972 5.227100841748 -0.000000000001
vertex 327 36.408596336972 5.227100841748 4.339999999999
vertex 328 36.408596336972 19.877100782708 4.339999999999
vertex 329 36.408596336972 19.877100782708 -0.000000000001
vertex 330 5.196095717371 -9.672899158252 -0.000000000001
vertex 331 5.196095717371 -9.672899158252 4.339999999999
vertex 332 36.408596336972 -9.672899158252 -0.000000000001
vertex 333 36.408596336972 -9.672899158252 4.339999999999
vertex 334 7.396095717371 -9.672899158252 2.549999999999
vertex 335 7.396095717371 -9.672899158252 0.049999999999
vertex 336 10.296095717371 -9.672899158252 0.049999999999
vertex 337 10.296095717371 -9.672899158252 2.549999999999
vertex 338 16.141095717371 -9.672899158252 2.549999999999
vertex 339 16.141095717371 -9.672899158252 0.049999999999
vertex 340 36.064095717371 -9.672899158252 0.049999999999
vertex 341 36.064095717371 -9.672899158252 2.549999999999
vertex 342 13.628596336972 -9.672899158252 -0.000000000001
vertex 343 36.408596336972 3.463321278060 -0.000000000001
vertex 344 36.408596336972 3.463321278060 4.339999999999
vertex 345 38.728595712951 3.463321278060 -0.000000000001
vertex 346 38.728595712951 -9.672899158252 -0.000000000001
vertex 347 38.728595712951 -9.672899158252 4.339999999999
vertex 348 38.728595712951 3.463321278060 4.339999999999
vertex 349 36.517457513934 -9.672899158252 2.549999999999
vertex 350 36.517457513934 -9.672899158252 0.049999999999
vertex 351 38.615958219661 -9.672899158252 0.049999999999
vertex 352 38.615958219661 -9.672899158252 2.549999999999
vertex 353 5.196095717371 -9.672899158538 -0.000000000001
vertex 354 5.196095717371 -9.672899158538 4.339999999999
vertex 355 -13.991404282028 -9.672899158538 2.549999999999
vertex 356 -13.991404282028 -9.672899158538 0.049999999999
vertex 357 0.258595717972 -9.672899158538 0.049999999999
vertex 358 0.258595717972 -9.672899158538 2.549999999999


zone 1EG_LAGER
wall 1 1 2 3 4
wall 2 5 1 4 6
wall 3 6 4 3 7
wall 4 6 7 8 5
wall 5 7 3 2 8
wall 6 9 10 1 5
wall 54 8 2 10 9

zone 9OG_ECK
wall 7 11 12 13 14
wall 8 15 12 11 16
wall 9 16 11 14 17
wall 10 18 13 12 15
window 110 19 20 21 22
window 111 23 24 25 26
window 112 27 28 29 30
window 113 31 32 33 34
window 114 35 36 37 38
window 115 39 40 41 42
window 116 43 44 45 46
window 117 47 48 49 50
window 118 51 52 53 54
window 119 55 56 57 58
window 120 59 60 61 62
window 121 63 64 65 66
window 142 67 68 69 70
window 143 71 72 73 74
window 144 75 76 77 78
wall 11 17 14 13 18
window 68 79 80 81 82
window 69 83 84 85 86
window 70 87 88 89 90
window 71 91 92 93 94
window 72 95 96 97 98
window 73 99 100 101 102
window 74 103 104 105 106
window 75 107 108 109 110
window 76 111 112 113 114
window 77 115 116 117 118
window 78 119 120 121 122
window 79 123 124 125 126
window 139 127 128 129 130
window 140 131 132 133 134
window 141 135 136 137 138
wall 12 17 18 15 16

zone 8OG_MITTE
wall 13 139 140 141 142
wall 14 143 141 140 144
wall 15 145 139 142 146
wall 16 146 142 141 143
window 80 147 148 149 150
window 81 151 152 153 154
window 82 155 156 157 158
window 83 159 160 161 162
window 84 163 164 165 166
window 85 167 168 169 170
window 86 171 172 173 174
window 87 175 176 177 178
window 88 179 180 181 182
window 89 183 184 185 186
window 90 187 188 189 190
window 91 191 192 193 194
wall 17 144 140 139 145
wall 18 146 143 144 145

zone 7OG_MOTEUR
wall 19 195 196 142 197
wall 20 198 142 196 199
wall 21 200 198 199 201
wall 22 201 195 197 200
wall 23 200 197 142 198
window 92 202 203 204 205
window 93 206 207 208 209
window 94 210 211 212 213
window 95 214 215 216 217
window 96 218 219 220 221
window 97 222 223 224 225
window 98 226 227 228 229
window 99 230 231 232 233
window 100 234 235 236 237
window 101 238 239 240 241
window 102 242 243 244 245
window 103 246 247 248 249
window 104 250 251 252 253
window 105 254 255 256 257
window 106 258 259 260 261
window 107 262 263 264 265
window 108 266 267 268 269
window 109 270 271 272 273
wall 24 199 196 195 201

zone 10OG_GANG
wall 25 274 275 276 277
wall 26 278 274 277 279
wall 27 16 11 276 280
wall 28 281 275 274 278
wall 29 280 276 275 281
window 122 282 283 284 285
window 123 286 287 288 289
window 124 290 291 292 293
window 125 294 295 296 297
window 126 298 299 300 301
window 127 302 303 304 305
window 128 306 307 308 309
window 129 310 311 312 313
window 130 314 315 316 317
wall 30 279 280 281 278
wall 52 279 277 196 199
wall 53 199 196 11 16

zone 3EG_WS1_NORD
wall 31 318 319 10 320
wall 32 321 319 318 322
wall 33 9 10 319 321
wall 34 5 1 10 9
wall 35 323 9 321 322
wall 36 322 318 320 323
wall 55 323 320 1 5

zone 5EG_WS2_NORD
wall 37 324 325 319 318
wall 38 321 319 326 327
wall 39 322 321 327 328
wall 40 327 326 329 328
wall 41 322 318 319 321
wall 42 328 329 318 322
wall 67 329 326 325 324

zone 4EG_WS2_SUD
wall 43 321 319 330 331
wall 44 331 330 332 333
window 135 334 335 336 337
window 137 338 339 340 341
wall 51 321 331 333 327
wall 56 326 332 342 325
wall 57 333 332 343 344
wall 58 327 326 319 321
wall 59 344 343 326 327
wall 66 325 342 330 319

zone 6EG_WS2_L
wall 45 345 346 332 343
wall 46 347 346 345 348
wall 47 344 333 347 348
wall 48 348 345 343 344
wall 49 344 343 332 333
wall 50 333 332 346 347
window 138 349 350 351 352

zone 2EG_WS1_SUD
wall 60 319 353 2 10
wall 61 354 353 319 321
wall 62 8 2 353 354
window 133 355 356 357 358
wall 63 9 8 354 321
wall 64 9 10 2 8
wall 65 321 319 10 9
_EXTENSION_BuildingGeometry_END_


_EXTENSION_VirtualSurfaceGeometry_START_
_EXTENSION_VirtualSurfaceGeometry_END_


_EXTENSION_ExternalShadingGeometry_START_
vertex 359 1.665595698299 -15.262441798160 11.589999999997
vertex 360 1.665595698299 -15.262441798160 8.739999999997
vertex 361 7.465595698299 -15.262441798160 8.739999999997
vertex 362 7.465595698299 -15.262441798160 11.589999999997
vertex 363 7.465595698299 4.037558201841 8.739999999992
vertex 364 1.665595698299 4.037558201841 8.739999999993
vertex 365 7.465595698299 4.037558201841 11.589999999997
vertex 366 1.665595698299 4.037558201841 11.589999999997
vertex 367 24.026493115049 -15.262441798160 11.589999999997
vertex 368 24.026493115049 -15.262441798160 8.739999999997
vertex 369 38.295592530678 -15.262441798160 8.739999999997
vertex 370 38.295592530678 -15.262441798160 11.589999999997
vertex 371 24.026493115049 4.037558201841 11.589999999997
vertex 372 38.295592530678 4.037558201841 11.589999999997
vertex 373 38.295592530678 4.037558201841 8.739999999992
vertex 374 24.026493115049 4.037558201841 8.739999999993
vertex 375 38.295592530678 4.037558201841 14.439999999997
vertex 376 38.295592530678 4.037558201841 11.589999999992
vertex 377 24.026493115049 4.037558201841 11.589999999993
vertex 378 24.026493115049 4.037558201841 14.439999999997
vertex 379 38.295592530678 -15.262441798160 14.439999999997
vertex 380 24.026493115049 -15.262441798160 14.439999999997
vertex 381 -7.634404301701 -15.262441798160 14.439999999997
vertex 382 -7.634404301701 -15.262441798160 11.589999999997
vertex 383 7.465595698299 -15.262441798160 11.590000000002
vertex 384 7.465595698299 -15.262441798160 14.440000000002
vertex 385 -7.634404301701 4.037558201841 14.439999999997
vertex 386 -7.634404301701 4.037558201841 11.589999999993
vertex 387 7.465595698299 4.037558201841 14.440000000002
vertex 388 -7.634404301701 -15.262441798159 8.739999999988
vertex 389 -7.634404301701 -15.262441798159 8.339999999988
vertex 390 7.465595698299 -15.262441798160 8.339999999997
vertex 391 24.026493115049 -15.262441798160 8.339999999997
vertex 392 38.295592530678 -15.262441798160 8.339999999997
vertex 393 7.465595698299 4.037558201841 8.339999999997
vertex 394 -7.634404301701 4.037558201841 8.739999999997
vertex 395 -7.634404301701 4.037558201841 8.339999999988
vertex 396 24.026493115049 4.037558201841 8.339999999997
vertex 397 38.295592530678 4.037558201841 8.339999999997
vertex 398 7.465595698299 -15.512441798156 11.104999999988
vertex 399 7.465595698299 -15.512441798156 10.654999999988
vertex 400 7.465595698299 -15.262441798156 10.654999999988
vertex 401 7.465595698299 -15.262441798156 11.104999999988
vertex 402 -7.634404301556 4.037558201862 11.104999999990
vertex 403 -7.634404301556 4.037558201862 10.654999999990
vertex 404 -7.884404301556 4.037558201864 10.654999999990
vertex 405 -7.884404301556 4.037558201864 11.104999999990
vertex 406 -7.634404301556 4.037558201861 9.699999999990
vertex 407 -7.634404301556 4.037558201861 9.249999999990
vertex 408 -7.884404301556 4.037558201863 9.249999999990
vertex 409 -7.884404301556 4.037558201863 9.699999999990
vertex 410 -7.884404301701 -15.512441798157 9.249999999988
vertex 411 7.465595698299 -15.512441798157 9.249999999988
vertex 412 7.465595698299 -15.262441798157 9.249999999988
vertex 413 -7.634404301701 -15.262441798159 9.249999999988
vertex 414 7.465595698299 -15.512441798157 9.699999999988
vertex 415 7.465595698299 -15.262441798157 9.699999999988
vertex 416 -7.634404301556 4.037558201860 12.004999999990
vertex 417 -7.634404301556 4.037558201860 11.554999999990
vertex 418 -7.884404301556 4.037558201862 11.554999999990
vertex 419 -7.884404301556 4.037558201862 12.004999999990
vertex 420 7.465595698299 -15.512441798158 12.004999999988
vertex 421 7.465595698299 -15.512441798158 11.554999999988
vertex 422 7.465595698299 -15.262441798158 11.554999999988
vertex 423 7.465595698299 -15.262441798158 12.004999999988
vertex 424 -7.884404301701 -15.512441798158 12.004999999988
vertex 425 -7.634404301701 -15.262441798160 12.004999999988
vertex 426 -7.884404301556 4.037558201861 10.654999999994
vertex 427 -7.884404301701 -15.512441798159 10.654999999992
vertex 428 7.465595698299 -15.512441798159 10.654999999992
vertex 429 7.465595698299 -15.262441798159 10.654999999992
vertex 430 -7.634404301701 -15.262441798161 10.654999999992
vertex 431 -7.634404301556 4.037558201859 10.654999999994
vertex 432 -7.884404301556 4.037558201861 11.554999999994
vertex 433 -7.884404301701 -15.512441798159 11.554999999992
vertex 434 7.465595698299 -15.512441798159 11.554999999992
vertex 435 7.465595698299 -15.262441798159 11.554999999992
vertex 436 -7.634404301701 -15.262441798161 11.554999999992
vertex 437 -7.634404301556 4.037558201859 11.554999999994

shader 10001 359 360 361 362
shader 10002 363 361 360 364
shader 10003 362 361 363 365
shader 10004 366 359 362 365
shader 10005 367 368 369 370
shader 10006 371 367 370 372
shader 10007 373 369 368 374
shader 10008 370 369 373 372
shader 10009 372 373 374 371
shader 10010 371 374 368 367
shader 10011 375 376 377 378
shader 10012 379 370 376 375
shader 10013 378 380 379 375
shader 10014 380 367 370 379
shader 10015 376 370 367 377
shader 10016 378 377 367 380
shader 10017 381 382 383 384
shader 10018 385 386 382 381
shader 10019 384 383 365 387
shader 10020 387 365 386 385
shader 10021 365 383 382 386
shader 10022 385 381 384 387
shader 10023 388 389 390 361
shader 10024 368 391 392 369
shader 10025 361 390 393 363
shader 10026 394 395 389 388
shader 10027 374 396 391 368
shader 10028 369 392 397 373
shader 10029 398 399 400 401
shader 10030 402 403 404 405
shader 10031 406 407 408 409
shader 10032 408 410 411 412 413 407
shader 10033 414 411 412 415
shader 10034 416 417 418 419
shader 10035 420 421 422 423
shader 10036 419 424 420 423 425 416
shader 10037 426 427 428 429 430 431
shader 10038 432 433 434 435 436 437
_EXTENSION_ExternalShadingGeometry_END_


_EXTENSION_GeoPositionGeometry_START_
_EXTENSION_GeoPositionGeometry_END_



